{
    "AvailabilityManager:Scheduled": {
        "Availability Manager Scheduled 1": {
            "schedule_name": "Always_On"
        },
        "Availability Manager Scheduled 2": {
            "schedule_name": "Always_On"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Cooling Plant Loop AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Scheduled 2",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heating Plant Loop AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Scheduled 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Cooling Plant Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 6",
                    "component_name": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 40"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 41",
                    "component_name": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 42"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 43",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio1",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 44"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 45",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio2",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 46"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 47",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio3",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 48"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 49",
                    "component_name": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 50"
                }
            ]
        },
        "Cooling Plant Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 51",
                    "component_name": "Low Temp Radiant Const Flow_PB_Cocina",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 52"
                }
            ]
        },
        "Cooling Plant Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Plant Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Cooling Plant Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Plant Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Cooling Plant Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 4",
                    "component_name": "Cooling Plant Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Plant Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Cooling Plant Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Plant Loop Demand Outlet Pipe Node",
                    "component_name": "Cooling Plant Loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 5"
                }
            ]
        },
        "Cooling Plant Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 3",
                    "component_name": "ERGA08EAV3A",
                    "component_object_type": "HeatPump:PlantLoop:EIR:Cooling",
                    "component_outlet_node_name": "Node 7"
                }
            ]
        },
        "Cooling Plant Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 8",
                    "component_name": "Const Spd Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Node 9"
                }
            ]
        },
        "Cooling Plant Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 1",
                    "component_name": "Cooling Plant Loop Supply Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Plant Loop Supply Inlet Pipe Node"
                }
            ]
        },
        "Cooling Plant Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Plant Loop Supply Outlet Pipe Node",
                    "component_name": "Cooling Plant Loop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 2"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 15",
                    "component_name": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 27"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 29"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 30",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio1",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 31"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 32",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio2",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 33"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 34",
                    "component_name": "Low Temp Radiant Const Flow_P1_Dormitorio3",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 35"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 36",
                    "component_name": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 37"
                }
            ]
        },
        "Heating Plant Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "Low Temp Radiant Const Flow_PB_Cocina",
                    "component_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow",
                    "component_outlet_node_name": "Node 39"
                }
            ]
        },
        "Heating Plant Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Plant Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Heating Plant Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Plant Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Heating Plant Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 13",
                    "component_name": "Heating Plant Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Plant Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "Heating Plant Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Plant Loop Demand Outlet Pipe Node",
                    "component_name": "Heating Plant Loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 14"
                }
            ]
        },
        "Heating Plant Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "ERGA08EAV3A 1",
                    "component_object_type": "HeatPump:PlantLoop:EIR:Heating",
                    "component_outlet_node_name": "Node 17"
                },
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "SaunierDuval150",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Node 18"
                }
            ]
        },
        "Heating Plant Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 10",
                    "component_name": "Const Spd Pump 1",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Node 16"
                }
            ]
        },
        "Heating Plant Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Plant Loop Supply Outlet Pipe Node",
                    "component_name": "Heating Plant Loop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 11"
                }
            ]
        },
        "SolarTermica Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "SolarTermica Demand Branch 1 Pipe Inlet Node",
                    "component_name": "SolarTermica Demand Branch 1 Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SolarTermica Demand Branch 1 Pipe Outlet Node"
                }
            ]
        },
        "SolarTermica Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SolarTermica Demand Bypass Pipe Inlet Node",
                    "component_name": "SolarTermica Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SolarTermica Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SolarTermica Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 22",
                    "component_name": "SolarTermica Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SolarTermica Demand Inlet Pipe Node"
                }
            ]
        },
        "SolarTermica Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SolarTermica Demand Outlet Pipe Node",
                    "component_name": "SolarTermica Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 23"
                }
            ]
        },
        "SolarTermica Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 21",
                    "component_name": "Solar Collector Flat Plate Water",
                    "component_object_type": "SolarCollector:FlatPlate:Water",
                    "component_outlet_node_name": "Node 26"
                }
            ]
        },
        "SolarTermica Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "BombaSolarTermica",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 25"
                }
            ]
        },
        "SolarTermica Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SolarTermica Supply Outlet Pipe Node",
                    "component_name": "SolarTermica Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        }
    },
    "BranchList": {
        "Cooling Plant Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Plant Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 1"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 2"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 3"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 4"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 5"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 6"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Branch 7"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Plant Loop Demand Outlet Branch"
                }
            ]
        },
        "Cooling Plant Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Plant Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Cooling Plant Loop Supply Branch 1"
                },
                {
                    "branch_name": "Cooling Plant Loop Supply Branch 2"
                },
                {
                    "branch_name": "Cooling Plant Loop Supply Outlet Branch"
                }
            ]
        },
        "Heating Plant Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Heating Plant Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 1"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 2"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 3"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 4"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 5"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 6"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Branch 7"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Heating Plant Loop Demand Outlet Branch"
                }
            ]
        },
        "Heating Plant Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Heating Plant Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Heating Plant Loop Supply Branch 1"
                },
                {
                    "branch_name": "Heating Plant Loop Supply Outlet Branch"
                }
            ]
        },
        "SolarTermica Demand Branches": {
            "branches": [
                {
                    "branch_name": "SolarTermica Demand Inlet Branch"
                },
                {
                    "branch_name": "SolarTermica Demand Branch 1"
                },
                {
                    "branch_name": "SolarTermica Demand Bypass Branch"
                },
                {
                    "branch_name": "SolarTermica Demand Outlet Branch"
                }
            ]
        },
        "SolarTermica Supply Branches": {
            "branches": [
                {
                    "branch_name": "SolarTermica Supply Inlet Branch"
                },
                {
                    "branch_name": "SolarTermica Supply Branch 1"
                },
                {
                    "branch_name": "SolarTermica Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Edificio_1": {}
    },
    "BuildingSurface:Detailed": {
        "srf1": {
            "construction_name": "SL01 2",
            "outside_boundary_condition": "Ground",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf2": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf2 Reversed",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf2 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf2",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf3": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf3 Reversed",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf3 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf3",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf4": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf4 Reversed",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf4 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf4",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf5": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf5 Reversed",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf5 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf5",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf6": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf7": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf7 Reversed",
            "space_name": "spc_PS_Instalaciones",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf7 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf7",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf8": {
            "construction_name": "SL01 2",
            "outside_boundary_condition": "Ground",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf9": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NoAcondionado"
        },
        "srf10": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf10 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf10 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf10",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf11": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf11 Reversed",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf11 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf11",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf12": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf12 Reversed",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf12 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf12",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf13": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf13 Reversed",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf13 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf13",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf14": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf14 Reversed",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf14 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf14",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf15": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf16": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NoAcondionado"
        },
        "srf17": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf18": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf18 Reversed",
            "space_name": "spc_PS_Bodega",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf18 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf18",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf19": {
            "construction_name": "SL01 2",
            "outside_boundary_condition": "Ground",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -18.444614,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf20": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf20 Reversed",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf20 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf20",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf21": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf21 Reversed",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf21 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf21",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf22": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf23": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NoAcondionado"
        },
        "srf24": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PS_Almacen",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NoAcondionado"
        },
        "srf25": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf25 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf25 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf25",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf26": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf26 Reversed",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf26 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf26",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf27": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf27 Reversed",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf27 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf27",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf28": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf28 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf28 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf28",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf29": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf30": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf30 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf30 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf30",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf31": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf31 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf31 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf31",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf32": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf32 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf32 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf32",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf33": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf33 Reversed",
            "space_name": "spc_PB_Vestibulo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf33 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf33",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf34": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf34 Reversed",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf34 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf34",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf35": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf36": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf37": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf37 Reversed",
            "space_name": "spc_PB_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "srf37 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf37",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -16.631274,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf38": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf38 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf38 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf38",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf39": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf39 Reversed",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf39 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf39",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf40": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf40 Reversed",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf40 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf40",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf41": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf41 Reversed",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        },
        "srf41 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf41",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf42": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf43": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf44": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf45": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf45 Reversed",
            "space_name": "spc_PB_Cocina",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf45 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf45",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf46": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf46 Reversed",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf46 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf46",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf47": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf48": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf48 Reversed",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf48 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf48",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf49": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf49 Reversed",
            "space_name": "spc_PB_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf49 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf49",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf50": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf50 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf50 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf50",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf51": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf51 Reversed",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf51 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf51",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf52": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf52 Reversed",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf52 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf52",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf53": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf53 Reversed",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf53 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf53",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf54": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf54 Reversed",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf54 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf54",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf55": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.082997,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf56": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf56 Reversed",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf56 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf56",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf57": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Salon1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf58": {
            "construction_name": "FI01 4",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf58 Reversed",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf58 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf58",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf59": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf59 Reversed",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf59 Reversed": {
            "construction_name": "FI01 5",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf59",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf60": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf61": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -4.040323,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf62": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_PB_Salon2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf63": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf64": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf64 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf64 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf64",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf65": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf65 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf65 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf65",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf66": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf66 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf66 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf66",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf67": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf67 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf67 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf67",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        },
        "srf68": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf68 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf68 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf68",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf69": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf69 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf69 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf69",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf70": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf70 Reversed",
            "space_name": "spc_P1_Pasillo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf70 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf70",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf71": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf72": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf73": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf73 Reversed",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf73 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf73",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf74": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf74 Reversed",
            "space_name": "spc_P1_Escalera",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf74 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf74",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf75": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf76": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf77": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf77 Reversed",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf77 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf77",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf78": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf78 Reversed",
            "space_name": "spc_P1_Aseo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "srf78 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf78",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf79": {
            "construction_name": "FI01_SR",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf80": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf81": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 3.567255,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf82": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf83": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf84": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 8.485088,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf85": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -16.592952,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf86": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 7.473886,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio3"
        },
        "srf87": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf87 Reversed",
            "space_name": "spc_P1_Dormitorio3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio3"
        },
        "srf87 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf87",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        },
        "srf88": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf89": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf89 Reversed",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf89 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf89",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        },
        "srf90": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf91": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf91 Reversed",
            "space_name": "spc_P1_Aseo2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf91 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf91",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf92": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf93": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -0.539191,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf94": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf94 Reversed",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf94 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf94",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf95": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf95 Reversed",
            "space_name": "spc_P1_Vestidor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "srf95 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf95",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf96": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.069187,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf97": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -2.059952,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf98": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf98 Reversed",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf98 Reversed": {
            "construction_name": "PI01 1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "srf98",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf99": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_DobleAltura",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "srf100": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio1"
        },
        "srf101": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -2.798075,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf102": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf103": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 7.440667
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio1"
        },
        "srf104": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio1"
        },
        "srf105": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.527039,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio1"
        },
        "srf106": {
            "construction_name": "ctn2",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.968258,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 4.460573,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        },
        "srf107": {
            "construction_name": "RF01 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.962834,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.965936,
                    "vertex_y_coordinate": 2.971402,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio2"
        },
        "srf108": {
            "construction_name": "W02_Fachada 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -17.970119,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "P1_Dormitorio2"
        },
        "srf109": {
            "construction_name": "W03_Medianera",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "spc_P1_Dormitorio2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 5.653723,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 0.98157,
                    "vertex_z_coordinate": 6
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "P1_Dormitorio2"
        }
    },
    "Connector:Mixer": {
        "Cooling Plant Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Plant Loop Demand Outlet Branch"
        },
        "Cooling Plant Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Plant Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Cooling Plant Loop Supply Outlet Branch"
        },
        "Heating Plant Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Heating Plant Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Plant Loop Demand Outlet Branch"
        },
        "Heating Plant Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Plant Loop Supply Branch 1"
                }
            ],
            "outlet_branch_name": "Heating Plant Loop Supply Outlet Branch"
        },
        "SolarTermica Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SolarTermica Demand Branch 1"
                },
                {
                    "inlet_branch_name": "SolarTermica Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SolarTermica Demand Outlet Branch"
        },
        "SolarTermica Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SolarTermica Supply Branch 1"
                }
            ],
            "outlet_branch_name": "SolarTermica Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Cooling Plant Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Cooling Plant Loop Demand Inlet Branch"
        },
        "Cooling Plant Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Plant Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Cooling Plant Loop Supply Inlet Branch"
        },
        "Heating Plant Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Heating Plant Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Plant Loop Demand Inlet Branch"
        },
        "Heating Plant Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Plant Loop Supply Branch 1"
                }
            ],
            "inlet_branch_name": "Heating Plant Loop Supply Inlet Branch"
        },
        "SolarTermica Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SolarTermica Demand Branch 1"
                },
                {
                    "outlet_branch_name": "SolarTermica Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SolarTermica Demand Inlet Branch"
        },
        "SolarTermica Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SolarTermica Supply Branch 1"
                }
            ],
            "inlet_branch_name": "SolarTermica Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Cooling Plant Loop Demand Connector List": {
            "connector_1_name": "Cooling Plant Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Cooling Plant Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Plant Loop Supply Connector List": {
            "connector_1_name": "Cooling Plant Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Cooling Plant Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Plant Loop Demand Connector List": {
            "connector_1_name": "Heating Plant Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Plant Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Plant Loop Supply Connector List": {
            "connector_1_name": "Heating Plant Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Plant Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SolarTermica Demand Connector List": {
            "connector_1_name": "SolarTermica Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SolarTermica Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SolarTermica Supply Connector List": {
            "connector_1_name": "SolarTermica Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SolarTermica Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "FI01 4": {
            "layer_2": "Mortero_de_cemento_o_cal (50mm)",
            "layer_3": "URSA_TERRA_Sol_T70P_20mm (20mm)",
            "layer_4": "FU_Entrevigado_ceramico (300mm)",
            "layer_5": "Enlucido_de_yeso_1000_d (20mm 0.6)",
            "outside_layer": "Gres_cuarzoso_2600_d_280 (20mm 0.6)"
        },
        "FI01 5": {
            "layer_2": "FU_Entrevigado_ceramico (300mm)",
            "layer_3": "URSA_TERRA_Sol_T70P_20mm (20mm)",
            "layer_4": "Mortero_de_cemento_o_cal (50mm)",
            "layer_5": "Gres_cuarzoso_2600_d_280 (20mm 0.6)",
            "outside_layer": "Enlucido_de_yeso_1000_d (20mm 0.6)"
        },
        "FI01_SR": {
            "layer_2": "Mortero_de_cemento_o_cal (50mm)",
            "layer_3": "URSA_TERRA_Sol_T70P_20mm (20mm)",
            "layer_4": "FU_Entrevigado_ceramico (300mm)",
            "layer_5": "Enlucido_de_yeso_1000_d (20mm 0.6)",
            "outside_layer": "Gres_cuarzoso_2600_d_280 (20mm 0.6)"
        },
        "PI01 1": {
            "layer_2": "Placa_de_yeso_laminado_P (15mm 0.6)",
            "layer_3": "MW_Lana_mineral_0_04_W_m (60mm)",
            "layer_4": "Placa_de_yeso_laminado_P (15mm 0.6)",
            "layer_5": "Placa_de_yeso_laminado_P (15mm 0.6)",
            "outside_layer": "Placa_de_yeso_laminado_P (15mm 0.6)"
        },
        "RF01 1": {
            "layer_2": "Betun_fieltro_o_lamina (4mm)",
            "layer_3": "Mortero_de_cemento_o_cal (50mm)",
            "layer_4": "Hormigon_armado_d_2500 (250mm)",
            "layer_5": "Gres_calcareo_2000_d_270 (10mm 0.6)",
            "layer_6": "Placas_de_yeso_armado_co (15mm 0.6)",
            "outside_layer": "XPS_Expandido_con_dioxid (120mm)"
        },
        "SL01 2": {
            "layer_2": "Hormigon_armado_d_2500 (200mm 0.6)",
            "layer_3": "Mortero_de_cemento_o_cal (20mm)",
            "layer_4": "Gres_calcareo_2000_d_270 (20mm 0.6)",
            "outside_layer": "XPS_Expandido_con_dioxid (120mm)"
        },
        "W02_Fachada 1": {
            "layer_2": "URSA_TERRA (80mm)",
            "layer_3": "Placa_de_yeso_laminado_P (20mm 0.6)",
            "outside_layer": "1_2_pie_LP_metrico_o_cat (150mm)"
        },
        "W03_Medianera": {
            "layer_2": "MW_Lana_mineral_0_04_W_m (60mm)",
            "layer_3": "Placa_de_yeso_laminado_P (15mm 0.6)",
            "layer_4": "Placa_de_yeso_laminado_P (15mm 0.6)",
            "outside_layer": "1_2_pie_LP_metrico_o_cat (150mm)"
        },
        "WI01": {
            "outside_layer": "Theoretical Glass [202]"
        },
        "ctn2": {
            "layer_2": "mat6",
            "layer_3": "mat7",
            "layer_4": "mat8",
            "layer_5": "mat6",
            "layer_6": "mat9",
            "outside_layer": "mat5"
        }
    },
    "Construction:AirBoundary": {
        "{5798009e-f536-4e15-86a5-579c9e0ec3f5}": {
            "air_exchange_method": "None",
            "simple_mixing_air_changes_per_hour": 0
        }
    },
    "ConstructionProperty:InternalHeatSource": {
        "FI01_SR InternalHeatSource Property": {
            "construction_name": "FI01_SR",
            "dimensions_for_the_ctf_calculation": 1,
            "temperature_calculation_requested_after_layer_number": 1,
            "thermal_source_present_after_layer_number": 5,
            "tube_spacing": 0.154,
            "two_dimensional_temperature_calculation_position": 0
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Curve Biquadratic 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 4": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        }
    },
    "Curve:Quadratic": {
        "Curve Quadratic 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.009438948864,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "P1_Aseo2-Vestidor DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_Aseo2"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_Vestidor"
                }
            ]
        },
        "P1_Aseo-Pasillo DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_Aseo"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_Pasillo"
                }
            ]
        },
        "PB_Aseo-Vestibulo DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Aseo"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Vestibulo"
                }
            ]
        },
        "PB_Cocina-Salon1-Salon2 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_DobleAltura"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_P1_Escalera"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Cocina"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Escalera"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Salon1"
                },
                {
                    "space_design_specification_outdoor_air_object_name": "Ventilation",
                    "space_name": "spc_PB_Salon2"
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "opn1": {
            "building_surface_name": "srf16",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.4515,
            "vertex_1_y_coordinate": 6.8012,
            "vertex_1_z_coordinate": 0.1,
            "vertex_2_x_coordinate": -20.0322,
            "vertex_2_y_coordinate": 6.8012,
            "vertex_2_z_coordinate": 0.1,
            "vertex_3_x_coordinate": -20.0322,
            "vertex_3_y_coordinate": 6.8012,
            "vertex_3_z_coordinate": 2.2,
            "vertex_4_x_coordinate": -16.4515,
            "vertex_4_y_coordinate": 6.8012,
            "vertex_4_z_coordinate": 2.2
        },
        "opn2": {
            "building_surface_name": "srf29",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.9651,
            "vertex_1_y_coordinate": 3.5673,
            "vertex_1_z_coordinate": 3.3325,
            "vertex_2_x_coordinate": -17.629,
            "vertex_2_y_coordinate": 3.5673,
            "vertex_2_z_coordinate": 3.3325,
            "vertex_3_x_coordinate": -17.629,
            "vertex_3_y_coordinate": 3.5673,
            "vertex_3_z_coordinate": 5.4325,
            "vertex_4_x_coordinate": -16.9651,
            "vertex_4_y_coordinate": 3.5673,
            "vertex_4_z_coordinate": 5.4325
        },
        "opn3": {
            "building_surface_name": "srf31",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn3 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.1442,
            "vertex_1_y_coordinate": -0.083,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -17.8028,
            "vertex_2_y_coordinate": -0.083,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -17.8028,
            "vertex_3_y_coordinate": -0.083,
            "vertex_3_z_coordinate": 3.2825,
            "vertex_4_x_coordinate": -17.1442,
            "vertex_4_y_coordinate": -0.083,
            "vertex_4_z_coordinate": 3.2825
        },
        "opn3 Reversed": {
            "building_surface_name": "srf31 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn3",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.1442,
            "vertex_1_y_coordinate": -0.083,
            "vertex_1_z_coordinate": 3.2825,
            "vertex_2_x_coordinate": -17.8028,
            "vertex_2_y_coordinate": -0.083,
            "vertex_2_z_coordinate": 3.2825,
            "vertex_3_x_coordinate": -17.8028,
            "vertex_3_y_coordinate": -0.083,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.1442,
            "vertex_4_y_coordinate": -0.083,
            "vertex_4_z_coordinate": 6
        },
        "opn4": {
            "building_surface_name": "srf33",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn4 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.9942,
            "vertex_1_y_coordinate": 0.9816,
            "vertex_1_z_coordinate": 3.2825,
            "vertex_2_x_coordinate": -16.6558,
            "vertex_2_y_coordinate": 0.9816,
            "vertex_2_z_coordinate": 3.2825,
            "vertex_3_x_coordinate": -16.6558,
            "vertex_3_y_coordinate": 0.9816,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -16.9942,
            "vertex_4_y_coordinate": 0.9816,
            "vertex_4_z_coordinate": 6
        },
        "opn4 Reversed": {
            "building_surface_name": "srf33 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn4",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.9942,
            "vertex_1_y_coordinate": 0.9816,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -16.6558,
            "vertex_2_y_coordinate": 0.9816,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -16.6558,
            "vertex_3_y_coordinate": 0.9816,
            "vertex_3_z_coordinate": 3.2825,
            "vertex_4_x_coordinate": -16.9942,
            "vertex_4_y_coordinate": 0.9816,
            "vertex_4_z_coordinate": 3.2825
        },
        "opn5": {
            "building_surface_name": "srf36",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -15.2451,
            "vertex_1_y_coordinate": 3.5673,
            "vertex_1_z_coordinate": 4.0825,
            "vertex_2_x_coordinate": -16.2041,
            "vertex_2_y_coordinate": 3.5673,
            "vertex_2_z_coordinate": 4.0825,
            "vertex_3_x_coordinate": -16.2041,
            "vertex_3_y_coordinate": 3.5673,
            "vertex_3_z_coordinate": 5.5825,
            "vertex_4_x_coordinate": -15.2451,
            "vertex_4_y_coordinate": 3.5673,
            "vertex_4_z_coordinate": 5.5825
        },
        "opn6": {
            "building_surface_name": "srf43",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.8578,
            "vertex_1_y_coordinate": 4.4606,
            "vertex_1_z_coordinate": 4.0825,
            "vertex_2_x_coordinate": -20.818,
            "vertex_2_y_coordinate": 4.4606,
            "vertex_2_z_coordinate": 4.0825,
            "vertex_3_x_coordinate": -20.818,
            "vertex_3_y_coordinate": 4.4606,
            "vertex_3_z_coordinate": 5.5825,
            "vertex_4_x_coordinate": -18.8578,
            "vertex_4_y_coordinate": 4.4606,
            "vertex_4_z_coordinate": 5.5825
        },
        "opn7": {
            "building_surface_name": "srf45",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn7 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.0346,
            "vertex_1_y_coordinate": -0.083,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -21.5908,
            "vertex_2_y_coordinate": -0.083,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -21.5908,
            "vertex_3_y_coordinate": -0.083,
            "vertex_3_z_coordinate": 3.2825,
            "vertex_4_x_coordinate": -18.0346,
            "vertex_4_y_coordinate": -0.083,
            "vertex_4_z_coordinate": 3.2825
        },
        "opn7 Reversed": {
            "building_surface_name": "srf45 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn7",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.0346,
            "vertex_1_y_coordinate": -0.083,
            "vertex_1_z_coordinate": 3.2825,
            "vertex_2_x_coordinate": -21.5908,
            "vertex_2_y_coordinate": -0.083,
            "vertex_2_z_coordinate": 3.2825,
            "vertex_3_x_coordinate": -21.5908,
            "vertex_3_y_coordinate": -0.083,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -18.0346,
            "vertex_4_y_coordinate": -0.083,
            "vertex_4_z_coordinate": 6
        },
        "opn8": {
            "building_surface_name": "srf48",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn8 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0692,
            "vertex_1_y_coordinate": -0.158,
            "vertex_1_z_coordinate": 3.3369,
            "vertex_2_x_coordinate": -17.0692,
            "vertex_2_y_coordinate": -1.985,
            "vertex_2_z_coordinate": 3.3369,
            "vertex_3_x_coordinate": -17.0692,
            "vertex_3_y_coordinate": -1.985,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.0692,
            "vertex_4_y_coordinate": -0.158,
            "vertex_4_z_coordinate": 6
        },
        "opn8 Reversed": {
            "building_surface_name": "srf48 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn8",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0692,
            "vertex_1_y_coordinate": -0.158,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -17.0692,
            "vertex_2_y_coordinate": -1.985,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -17.0692,
            "vertex_3_y_coordinate": -1.985,
            "vertex_3_z_coordinate": 3.3369,
            "vertex_4_x_coordinate": -17.0692,
            "vertex_4_y_coordinate": -0.158,
            "vertex_4_z_coordinate": 3.3369
        },
        "opn9": {
            "building_surface_name": "srf49",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn9 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.8732,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 3.3775,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 3.3775,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -16.8732,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 6
        },
        "opn9 Reversed": {
            "building_surface_name": "srf49 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn9",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.8732,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 3.3775,
            "vertex_4_x_coordinate": -16.8732,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 3.3775
        },
        "opn10": {
            "building_surface_name": "srf53 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn10 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.9383,
            "vertex_1_y_coordinate": -4.0403,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -4.0403,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -2.135,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.9383,
            "vertex_4_y_coordinate": -2.135,
            "vertex_4_z_coordinate": 6
        },
        "opn10 Reversed": {
            "building_surface_name": "srf53",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn10",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.9383,
            "vertex_1_y_coordinate": -2.135,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -2.135,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -4.0403,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.9383,
            "vertex_4_y_coordinate": -4.0403,
            "vertex_4_z_coordinate": 6
        },
        "opn11": {
            "building_surface_name": "srf56",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn11 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -21.2762,
            "vertex_1_y_coordinate": -4.0403,
            "vertex_1_z_coordinate": 3.2825,
            "vertex_2_x_coordinate": -15.2961,
            "vertex_2_y_coordinate": -4.0403,
            "vertex_2_z_coordinate": 3.2825,
            "vertex_3_x_coordinate": -15.2961,
            "vertex_3_y_coordinate": -4.0403,
            "vertex_3_z_coordinate": 5.6741,
            "vertex_4_x_coordinate": -21.2762,
            "vertex_4_y_coordinate": -4.0403,
            "vertex_4_z_coordinate": 5.6741
        },
        "opn11 Reversed": {
            "building_surface_name": "srf56 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn11",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -21.2762,
            "vertex_1_y_coordinate": -4.0403,
            "vertex_1_z_coordinate": 5.6741,
            "vertex_2_x_coordinate": -15.2961,
            "vertex_2_y_coordinate": -4.0403,
            "vertex_2_z_coordinate": 5.6741,
            "vertex_3_x_coordinate": -15.2961,
            "vertex_3_y_coordinate": -4.0403,
            "vertex_3_z_coordinate": 3.2825,
            "vertex_4_x_coordinate": -21.2762,
            "vertex_4_y_coordinate": -4.0403,
            "vertex_4_z_coordinate": 3.2825
        },
        "opn12": {
            "building_surface_name": "srf58 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn12 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.9383,
            "vertex_1_y_coordinate": -6.9556,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -6.9556,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -4.0403,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.9383,
            "vertex_4_y_coordinate": -4.0403,
            "vertex_4_z_coordinate": 6
        },
        "opn12 Reversed": {
            "building_surface_name": "srf58",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn12",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.9383,
            "vertex_1_y_coordinate": -4.0403,
            "vertex_1_z_coordinate": 6,
            "vertex_2_x_coordinate": -15.0829,
            "vertex_2_y_coordinate": -4.0403,
            "vertex_2_z_coordinate": 6,
            "vertex_3_x_coordinate": -15.0829,
            "vertex_3_y_coordinate": -6.9556,
            "vertex_3_z_coordinate": 6,
            "vertex_4_x_coordinate": -17.9383,
            "vertex_4_y_coordinate": -6.9556,
            "vertex_4_z_coordinate": 6
        },
        "opn13": {
            "building_surface_name": "srf62",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.8812,
            "vertex_1_y_coordinate": -7.2206,
            "vertex_1_z_coordinate": 3.3825,
            "vertex_2_x_coordinate": -15.6024,
            "vertex_2_y_coordinate": -7.2206,
            "vertex_2_z_coordinate": 3.3825,
            "vertex_3_x_coordinate": -15.6024,
            "vertex_3_y_coordinate": -7.2206,
            "vertex_3_z_coordinate": 5.4825,
            "vertex_4_x_coordinate": -20.8812,
            "vertex_4_y_coordinate": -7.2206,
            "vertex_4_z_coordinate": 5.4825
        },
        "opn14": {
            "building_surface_name": "srf64",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn14 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0692,
            "vertex_1_y_coordinate": -1.985,
            "vertex_1_z_coordinate": 6.2825,
            "vertex_2_x_coordinate": -17.0692,
            "vertex_2_y_coordinate": 0.7838,
            "vertex_2_z_coordinate": 6.2825,
            "vertex_3_x_coordinate": -17.0692,
            "vertex_3_y_coordinate": 0.7838,
            "vertex_3_z_coordinate": 9,
            "vertex_4_x_coordinate": -17.0692,
            "vertex_4_y_coordinate": -1.985,
            "vertex_4_z_coordinate": 9
        },
        "opn14 Reversed": {
            "building_surface_name": "srf64 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn14",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0692,
            "vertex_1_y_coordinate": -1.985,
            "vertex_1_z_coordinate": 9,
            "vertex_2_x_coordinate": -17.0692,
            "vertex_2_y_coordinate": 0.7838,
            "vertex_2_z_coordinate": 9,
            "vertex_3_x_coordinate": -17.0692,
            "vertex_3_y_coordinate": 0.7838,
            "vertex_3_z_coordinate": 6.2825,
            "vertex_4_x_coordinate": -17.0692,
            "vertex_4_y_coordinate": -1.985,
            "vertex_4_z_coordinate": 6.2825
        },
        "opn15": {
            "building_surface_name": "srf70",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn15 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0937,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 9,
            "vertex_2_x_coordinate": -17.9231,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 9,
            "vertex_3_x_coordinate": -17.9231,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 6.2825,
            "vertex_4_x_coordinate": -17.0937,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 6.2825
        },
        "opn15 Reversed": {
            "building_surface_name": "srf70 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn15",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0937,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 6.2825,
            "vertex_2_x_coordinate": -17.9231,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 6.2825,
            "vertex_3_x_coordinate": -17.9231,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 9,
            "vertex_4_x_coordinate": -17.0937,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 9
        },
        "opn16": {
            "building_surface_name": "srf74",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn16 Reversed",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -15.0829,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 9,
            "vertex_2_x_coordinate": -16.9942,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 9,
            "vertex_3_x_coordinate": -16.9942,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 6.2825,
            "vertex_4_x_coordinate": -15.0829,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 6.2825
        },
        "opn16 Reversed": {
            "building_surface_name": "srf74 Reversed",
            "construction_name": "{5798009e-f536-4e15-86a5-579c9e0ec3f5}",
            "outside_boundary_condition_object": "opn16",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -15.0829,
            "vertex_1_y_coordinate": -2.06,
            "vertex_1_z_coordinate": 6.2825,
            "vertex_2_x_coordinate": -16.9942,
            "vertex_2_y_coordinate": -2.06,
            "vertex_2_z_coordinate": 6.2825,
            "vertex_3_x_coordinate": -16.9942,
            "vertex_3_y_coordinate": -2.06,
            "vertex_3_z_coordinate": 9,
            "vertex_4_x_coordinate": -15.0829,
            "vertex_4_y_coordinate": -2.06,
            "vertex_4_z_coordinate": 9
        },
        "opn17": {
            "building_surface_name": "srf85",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.0176,
            "vertex_1_y_coordinate": 7.4739,
            "vertex_1_z_coordinate": 6.3825,
            "vertex_2_x_coordinate": -17.4237,
            "vertex_2_y_coordinate": 7.4739,
            "vertex_2_z_coordinate": 6.3825,
            "vertex_3_x_coordinate": -17.4237,
            "vertex_3_y_coordinate": 7.4739,
            "vertex_3_z_coordinate": 8.4825,
            "vertex_4_x_coordinate": -17.0176,
            "vertex_4_y_coordinate": 7.4739,
            "vertex_4_z_coordinate": 8.4825
        },
        "opn18": {
            "building_surface_name": "srf99",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.6897,
            "vertex_1_y_coordinate": -7.2206,
            "vertex_1_z_coordinate": 6.9,
            "vertex_2_x_coordinate": -16.0911,
            "vertex_2_y_coordinate": -7.2206,
            "vertex_2_z_coordinate": 6.9,
            "vertex_3_x_coordinate": -16.0911,
            "vertex_3_y_coordinate": -7.2206,
            "vertex_3_z_coordinate": 8.4,
            "vertex_4_x_coordinate": -16.6897,
            "vertex_4_y_coordinate": -7.2206,
            "vertex_4_z_coordinate": 8.4
        },
        "opn19": {
            "building_surface_name": "srf104",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.9122,
            "vertex_1_y_coordinate": -7.2206,
            "vertex_1_z_coordinate": 6.3825,
            "vertex_2_x_coordinate": -18.5603,
            "vertex_2_y_coordinate": -7.2206,
            "vertex_2_z_coordinate": 6.3825,
            "vertex_3_x_coordinate": -18.5603,
            "vertex_3_y_coordinate": -7.2206,
            "vertex_3_z_coordinate": 8.4825,
            "vertex_4_x_coordinate": -20.9122,
            "vertex_4_y_coordinate": -7.2206,
            "vertex_4_z_coordinate": 8.4825
        },
        "opn21": {
            "building_surface_name": "srf108",
            "construction_name": "WI01",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.4963,
            "vertex_1_y_coordinate": 5.6537,
            "vertex_1_z_coordinate": 7.2825,
            "vertex_2_x_coordinate": -21.1392,
            "vertex_2_y_coordinate": 5.6537,
            "vertex_2_z_coordinate": 7.2825,
            "vertex_3_x_coordinate": -21.1392,
            "vertex_3_y_coordinate": 5.6537,
            "vertex_3_z_coordinate": 8.7825,
            "vertex_4_x_coordinate": -18.4963,
            "vertex_4_y_coordinate": 5.6537,
            "vertex_4_z_coordinate": 8.7825
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "HeatPump:PlantLoop:EIR:Cooling": {
        "ERGA08EAV3A": {
            "capacity_modifier_function_of_temperature_curve_name": "Curve Biquadratic 3",
            "condenser_type": "AirSource",
            "control_type": "Load",
            "electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name": "Curve Quadratic 2",
            "electric_input_to_output_ratio_modifier_function_of_temperature_curve_name": "Curve Biquadratic 4",
            "flow_mode": "ConstantFlow",
            "load_side_inlet_node_name": "Node 3",
            "load_side_outlet_node_name": "Node 7",
            "load_side_reference_flow_rate": "Autosize",
            "maximum_heat_recovery_outlet_temperature": 60,
            "maximum_source_inlet_temperature": 100,
            "minimum_part_load_ratio": 0,
            "minimum_source_inlet_temperature": -100,
            "reference_capacity": 6250,
            "reference_coefficient_of_performance": 5.4,
            "sizing_factor": 1,
            "source_side_inlet_node_name": "ERGA08EAV3A Inlet Node For Source Side",
            "source_side_outlet_node_name": "ERGA08EAV3A Outlet Node For Source Side",
            "source_side_reference_flow_rate": "Autosize",
            "thermosiphon_minimum_temperature_difference": 0
        }
    },
    "HeatPump:PlantLoop:EIR:Heating": {
        "ERGA08EAV3A 1": {
            "capacity_modifier_function_of_temperature_curve_name": "Curve Biquadratic 1",
            "condenser_type": "AirSource",
            "control_type": "Load",
            "electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name": "Curve Quadratic 1",
            "electric_input_to_output_ratio_modifier_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "flow_mode": "ConstantFlow",
            "heat_pump_defrost_control": "None",
            "heat_pump_defrost_time_period_fraction": 0.058333,
            "heat_pump_sizing_method": "CoolingCapacity",
            "heating_to_cooling_capacity_sizing_ratio": 1,
            "load_side_inlet_node_name": "Node 12",
            "load_side_outlet_node_name": "Node 17",
            "load_side_reference_flow_rate": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 10,
            "maximum_source_inlet_temperature": 100,
            "minimum_heat_recovery_outlet_temperature": 4.5,
            "minimum_part_load_ratio": 0,
            "minimum_source_inlet_temperature": -100,
            "reference_capacity": 7500,
            "reference_coefficient_of_performance": 4.6,
            "sizing_factor": 1,
            "source_side_inlet_node_name": "ERGA08EAV3A 1 Inlet Node For Source Side",
            "source_side_outlet_node_name": "ERGA08EAV3A 1 Outlet Node For Source Side",
            "source_side_reference_flow_rate": "Autosize"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Material": {
        "1_2_pie_LP_metrico_o_cat (150mm)": {
            "conductivity": 0.583,
            "density": 1020,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.6
        },
        "Betun_fieltro_o_lamina (4mm)": {
            "conductivity": 0.23,
            "density": 1100,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.004,
            "visible_absorptance": 0.6
        },
        "Enlucido_de_yeso_1000_d (20mm 0.6)": {
            "conductivity": 0.57,
            "density": 1150,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "FU_Entrevigado_ceramico (300mm)": {
            "conductivity": 0.846,
            "density": 1110,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.3,
            "visible_absorptance": 0.6
        },
        "Gres_calcareo_2000_d_270 (10mm 0.6)": {
            "conductivity": 1.9,
            "density": 2350,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.6
        },
        "Gres_calcareo_2000_d_270 (20mm 0.6)": {
            "conductivity": 1.9,
            "density": 2350,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "Gres_cuarzoso_2600_d_280 (20mm 0.6)": {
            "conductivity": 2.6,
            "density": 2700,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "Hormigon_armado_d_2500 (200mm 0.6)": {
            "conductivity": 2.5,
            "density": 2600,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.6
        },
        "Hormigon_armado_d_2500 (250mm)": {
            "conductivity": 2.5,
            "density": 2600,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.25,
            "visible_absorptance": 0.6
        },
        "MW_Lana_mineral_0_04_W_m (60mm)": {
            "conductivity": 0.04,
            "density": 40,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.06,
            "visible_absorptance": 0.6
        },
        "Mortero_de_cemento_o_cal (20mm)": {
            "conductivity": 1,
            "density": 1700,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "Mortero_de_cemento_o_cal (50mm)": {
            "conductivity": 0.846,
            "density": 1110,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.3,
            "visible_absorptance": 0.6
        },
        "Placa_de_yeso_laminado_P (15mm 0.6)": {
            "conductivity": 0.25,
            "density": 825,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.015,
            "visible_absorptance": 0.6
        },
        "Placa_de_yeso_laminado_P (20mm 0.6)": {
            "conductivity": 0.25,
            "density": 825,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "Placas_de_yeso_armado_co (15mm 0.6)": {
            "conductivity": 0.25,
            "density": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.015,
            "visible_absorptance": 0.6
        },
        "URSA_TERRA (80mm)": {
            "conductivity": 0.035,
            "density": 17.5,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1030,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.6
        },
        "URSA_TERRA_Sol_T70P_20mm (20mm)": {
            "conductivity": 0.032,
            "density": 70,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1030,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.6
        },
        "XPS_Expandido_con_dioxid (120mm)": {
            "conductivity": 0.034,
            "density": 37.5,
            "roughness": "Rough",
            "solar_absorptance": 0,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.12,
            "visible_absorptance": 0.6
        },
        "mat5": {
            "conductivity": 0.21,
            "density": 700,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.0125,
            "visible_absorptance": 0.7
        },
        "mat6": {
            "conductivity": 0.3,
            "density": 1000,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.05,
            "visible_absorptance": 0.7
        },
        "mat7": {
            "conductivity": 2.3,
            "density": 2300,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "mat8": {
            "conductivity": 1.15,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.05,
            "visible_absorptance": 0.7
        },
        "mat9": {
            "conductivity": 0.13,
            "density": 500,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1600,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ERGA08EAV3A Inlet Node For Source Side"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ERGA08EAV3A 1 Inlet Node For Source Side"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Total System Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Solver Half Loop Calls Count"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Solver Sub Iteration Count"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Loop Pressure Difference"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Not Distributed Demand Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Outlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Unmet Demand Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Total System Cooling Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant System Cycle On Off Status"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Primary Side Common Pipe Flow Direction"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Electricity Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Electricity Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Fluid Heat Gain Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Fluid Heat Gain Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Mass Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Operating Pumps Count"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Outlet Temperature"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Shaft Power"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Lighting Power Multiplier"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Zone Convective Heating Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Zone Radiative Heating Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Zone Total Heating Energy"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Zone Total Heating Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Latent Energy"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Latent Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Sensible Cooling Energy"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Sensible Cooling Rate"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Sensible Heating Energy"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Sensible Heating Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Heating Energy"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Heating Rate"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Latent Cooling Energy"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Latent Cooling Rate"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Cooling Energy"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Sensible Cooling Rate"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Total Cooling Energy"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Total Cooling Rate"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Zone Air Chiller Water Removed Mass Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Secondary Side Common Pipe Flow Direction"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Beam Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 49": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Daylighting Model Sky Brightness"
        },
        "Output:Variable 50": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Daylighting Model Sky Clearness"
        },
        "Output:Variable 51": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 52": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 53": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Exterior Beam Normal Illuminance"
        },
        "Output:Variable 54": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Exterior Horizontal Beam Illuminance"
        },
        "Output:Variable 55": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Exterior Horizontal Sky Illuminance"
        },
        "Output:Variable 56": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 57": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 1 Glare Index"
        },
        "Output:Variable 58": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 59": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Sky Diffuse Solar Radiation Luminous Efficacy"
        },
        "Output:Variable 60": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Efficiency"
        },
        "Output:Variable 61": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Heat Gain Rate"
        },
        "Output:Variable 62": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Heat Loss Rate"
        },
        "Output:Variable 63": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Heat Transfer Energy"
        },
        "Output:Variable 64": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Heat Transfer Rate"
        },
        "Output:Variable 65": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Solar Collector Incident Angle Modifier"
        },
        "Output:Variable 66": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 67": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Internal Source Location Temperature"
        },
        "Output:Variable 68": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 1 Illuminance"
        },
        "Output:Variable 69": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Internal User Specified Location Temperature"
        },
        "Output:Variable 70": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 71": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Current Density Volume Flow Rate"
        },
        "Output:Variable 72": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Current Density"
        },
        "Output:Variable 73": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Dewpoint Temperature"
        },
        "Output:Variable 74": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Enthalpy"
        },
        "Output:Variable 75": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Height"
        },
        "Output:Variable 76": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 77": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Last Timestep Enthalpy"
        },
        "Output:Variable 78": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Last Timestep Temperature"
        },
        "Output:Variable 79": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time"
        },
        "Output:Variable 80": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 81": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Pressure"
        },
        "Output:Variable 82": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Quality"
        },
        "Output:Variable 83": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Relative Humidity"
        },
        "Output:Variable 84": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint High Temperature"
        },
        "Output:Variable 85": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Humidity Ratio"
        },
        "Output:Variable 86": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Low Temperature"
        },
        "Output:Variable 87": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Maximum Humidity Ratio"
        },
        "Output:Variable 88": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Minimum Humidity Ratio"
        },
        "Output:Variable 89": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        },
        "Output:Variable 90": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time"
        },
        "Output:Variable 91": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Specific Heat"
        },
        "Output:Variable 92": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 93": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 94": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Wetbulb Temperature"
        },
        "Output:Variable 95": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Thermosiphon Status"
        },
        "Output:Variable 96": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Coal Energy"
        },
        "Output:Variable 97": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Coal Rate"
        },
        "Output:Variable 98": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Cycle On Count"
        },
        "Output:Variable 99": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Diesel Energy"
        },
        "Output:Variable 100": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Diesel Rate"
        },
        "Output:Variable 101": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 2 Glare Index"
        },
        "Output:Variable 102": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Electricity Energy"
        },
        "Output:Variable 103": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Electricity Rate"
        },
        "Output:Variable 104": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Tank Temperature"
        },
        "Output:Variable 105": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater FuelOilNo1 Energy"
        },
        "Output:Variable 106": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater FuelOilNo1 Rate"
        },
        "Output:Variable 107": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater FuelOilNo2 Energy"
        },
        "Output:Variable 108": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater FuelOilNo2 Rate"
        },
        "Output:Variable 109": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Gasoline Energy"
        },
        "Output:Variable 110": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Gasoline Rate"
        },
        "Output:Variable 111": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 112": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 113": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Reference Point 2 Illuminance"
        },
        "Output:Variable 114": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heat Loss Rate"
        },
        "Output:Variable 115": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heating Energy"
        },
        "Output:Variable 116": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heating Rate"
        },
        "Output:Variable 117": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 118": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater NaturalGas Rate"
        },
        "Output:Variable 119": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Net Heat Transfer Energy"
        },
        "Output:Variable 120": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Net Heat Transfer Rate"
        },
        "Output:Variable 121": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Off Cycle Parasitic Tank Heat Transfer Energy"
        },
        "Output:Variable 122": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Off Cycle Parasitic Tank Heat Transfer Rate"
        },
        "Output:Variable 123": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater On Cycle Parasitic Tank Heat Transfer Energy"
        },
        "Output:Variable 124": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Window Reference Point 1 Illuminance"
        },
        "Output:Variable 125": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater On Cycle Parasitic Tank Heat Transfer Rate"
        },
        "Output:Variable 126": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater OtherFuel1 Energy"
        },
        "Output:Variable 127": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater OtherFuel1 Rate"
        },
        "Output:Variable 128": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater OtherFuel2 Energy"
        },
        "Output:Variable 129": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater OtherFuel2 Rate"
        },
        "Output:Variable 130": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Part Load Ratio"
        },
        "Output:Variable 131": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Propane Energy"
        },
        "Output:Variable 132": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Propane Rate"
        },
        "Output:Variable 133": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Runtime Fraction"
        },
        "Output:Variable 134": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Heat Transfer Energy"
        },
        "Output:Variable 135": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Window Reference Point 1 View Luminance"
        },
        "Output:Variable 136": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Heat Transfer Rate"
        },
        "Output:Variable 137": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Inlet Temperature"
        },
        "Output:Variable 138": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Mass Flow Rate"
        },
        "Output:Variable 139": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Outlet Temperature"
        },
        "Output:Variable 140": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Tank Temperature"
        },
        "Output:Variable 141": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Total Demand Energy"
        },
        "Output:Variable 142": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Total Demand Heat Transfer Rate"
        },
        "Output:Variable 143": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Energy"
        },
        "Output:Variable 144": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Unmet Demand Heat Transfer Rate"
        },
        "Output:Variable 145": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Heat Transfer Energy"
        },
        "Output:Variable 146": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Window Reference Point 2 Illuminance"
        },
        "Output:Variable 147": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Heat Transfer Rate"
        },
        "Output:Variable 148": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Inlet Temperature"
        },
        "Output:Variable 149": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Mass Flow Rate"
        },
        "Output:Variable 150": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Outlet Temperature"
        },
        "Output:Variable 151": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Venting Heat Transfer Energy"
        },
        "Output:Variable 152": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Venting Heat Transfer Rate"
        },
        "Output:Variable 153": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Water Volume Flow Rate"
        },
        "Output:Variable 154": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Water Volume"
        },
        "Output:Variable 155": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air CO2 Concentration"
        },
        "Output:Variable 156": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air CO2 Internal Gain Volume Flow Rate"
        },
        "Output:Variable 157": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Daylighting Window Reference Point 2 View Luminance"
        },
        "Output:Variable 158": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Generic Air Contaminant Concentration"
        },
        "Output:Variable 159": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
        },
        "Output:Variable 160": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Deviation Rate"
        },
        "Output:Variable 161": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"
        },
        "Output:Variable 162": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Interzone Air Transfer Rate"
        },
        "Output:Variable 163": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"
        },
        "Output:Variable 164": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 165": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance System Air Transfer Rate"
        },
        "Output:Variable 166": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance System Convective Heat Gain Rate"
        },
        "Output:Variable 167": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 168": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Debug Plant Last Simulated Loop Side"
        },
        "Output:Variable 169": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 170": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 171": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 172": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 173": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 174": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 175": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Convective Heating Rate"
        },
        "Output:Variable 176": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Electricity Energy"
        },
        "Output:Variable 177": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Electricity Rate"
        },
        "Output:Variable 178": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 179": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Debug Plant Loop Bypass Fraction"
        },
        "Output:Variable 180": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Latent Gain Rate"
        },
        "Output:Variable 181": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 182": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Lost Heat Rate"
        },
        "Output:Variable 183": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 184": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Radiant Heating Rate"
        },
        "Output:Variable 185": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Total Heating Energy"
        },
        "Output:Variable 186": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Total Heating Rate"
        },
        "Output:Variable 187": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy"
        },
        "Output:Variable 188": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 189": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy"
        },
        "Output:Variable 190": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Convective Heating Energy"
        },
        "Output:Variable 191": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 192": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Convective Heating Energy"
        },
        "Output:Variable 193": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Convective Heating Rate"
        },
        "Output:Variable 194": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Latent Gain Energy"
        },
        "Output:Variable 195": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Latent Gain Rate"
        },
        "Output:Variable 196": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Lost Heat Energy"
        },
        "Output:Variable 197": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Lost Heat Rate"
        },
        "Output:Variable 198": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment NaturalGas Energy"
        },
        "Output:Variable 199": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment NaturalGas Rate"
        },
        "Output:Variable 200": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Radiant Heating Energy"
        },
        "Output:Variable 201": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Convective Heating Rate"
        },
        "Output:Variable 202": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Radiant Heating Rate"
        },
        "Output:Variable 203": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Total Heating Energy"
        },
        "Output:Variable 204": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Gas Equipment Total Heating Rate"
        },
        "Output:Variable 205": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Generic Air Contaminant Generation Volume Flow Rate"
        },
        "Output:Variable 206": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Convective Heating Energy"
        },
        "Output:Variable 207": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Convective Heating Rate"
        },
        "Output:Variable 208": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment District Heating Energy"
        },
        "Output:Variable 209": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment District Heating Rate"
        },
        "Output:Variable 210": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Latent Gain Energy"
        },
        "Output:Variable 211": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Latent Gain Rate"
        },
        "Output:Variable 212": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Electricity Energy"
        },
        "Output:Variable 213": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Lost Heat Energy"
        },
        "Output:Variable 214": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Lost Heat Rate"
        },
        "Output:Variable 215": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Radiant Heating Energy"
        },
        "Output:Variable 216": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Radiant Heating Rate"
        },
        "Output:Variable 217": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Total Heating Energy"
        },
        "Output:Variable 218": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Total Heating Rate"
        },
        "Output:Variable 219": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Adjusted Return Air Temperature"
        },
        "Output:Variable 220": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Air Mass Flow Rate"
        },
        "Output:Variable 221": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time"
        },
        "Output:Variable 222": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time"
        },
        "Output:Variable 223": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Availability Manager Scheduled Control Status"
        },
        "Output:Variable 224": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Electricity Rate"
        },
        "Output:Variable 225": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time"
        },
        "Output:Variable 226": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time"
        },
        "Output:Variable 227": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Operating Range Exceeded Time"
        },
        "Output:Variable 228": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time"
        },
        "Output:Variable 229": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time"
        },
        "Output:Variable 230": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Average Supply Heat Index"
        },
        "Output:Variable 231": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE CPU Electricity Energy"
        },
        "Output:Variable 232": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE CPU Electricity Energy at Design Inlet Conditions"
        },
        "Output:Variable 233": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE CPU Electricity Rate"
        },
        "Output:Variable 234": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE CPU Electricity Rate at Design Inlet Conditions"
        },
        "Output:Variable 235": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Latent Gain Energy"
        },
        "Output:Variable 236": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Fan Electricity Energy"
        },
        "Output:Variable 237": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Fan Electricity Energy at Design Inlet Conditions"
        },
        "Output:Variable 238": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Fan Electricity Rate"
        },
        "Output:Variable 239": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Fan Electricity Rate at Design Inlet Conditions"
        },
        "Output:Variable 240": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Standard Density Air Volume Flow Rate"
        },
        "Output:Variable 241": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Total Heat Gain to Zone Energy"
        },
        "Output:Variable 242": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE Total Heat Gain to Zone Rate"
        },
        "Output:Variable 243": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE UPS Electricity Energy"
        },
        "Output:Variable 244": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE UPS Electricity Rate"
        },
        "Output:Variable 245": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE UPS Heat Gain to Zone Energy"
        },
        "Output:Variable 246": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Latent Gain Rate"
        },
        "Output:Variable 247": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone ITE UPS Heat Gain to Zone Rate"
        },
        "Output:Variable 248": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Current Density Air Change Rate"
        },
        "Output:Variable 249": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Current Density Volume Flow Rate"
        },
        "Output:Variable 250": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Current Density Volume"
        },
        "Output:Variable 251": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Latent Heat Gain Energy"
        },
        "Output:Variable 252": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Latent Heat Loss Energy"
        },
        "Output:Variable 253": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Mass Flow Rate"
        },
        "Output:Variable 254": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Mass"
        },
        "Output:Variable 255": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Outdoor Density Air Change Rate"
        },
        "Output:Variable 256": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Outdoor Density Volume Flow Rate"
        },
        "Output:Variable 257": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Lost Heat Energy"
        },
        "Output:Variable 258": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 259": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 260": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Standard Density Air Change Rate"
        },
        "Output:Variable 261": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Standard Density Volume Flow Rate"
        },
        "Output:Variable 262": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Standard Density Volume"
        },
        "Output:Variable 263": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 264": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 265": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Interior Windows Total Transmitted Beam Solar Radiation Energy"
        },
        "Output:Variable 266": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Interior Windows Total Transmitted Beam Solar Radiation Rate"
        },
        "Output:Variable 267": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy"
        },
        "Output:Variable 268": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Lost Heat Rate"
        },
        "Output:Variable 269": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate"
        },
        "Output:Variable 270": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Convective Heating Energy"
        },
        "Output:Variable 271": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Convective Heating Rate"
        },
        "Output:Variable 272": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Electricity Energy"
        },
        "Output:Variable 273": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Electricity Rate"
        },
        "Output:Variable 274": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Radiant Heating Energy"
        },
        "Output:Variable 275": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Radiant Heating Rate"
        },
        "Output:Variable 276": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Return Air Heating Energy"
        },
        "Output:Variable 277": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Return Air Heating Rate"
        },
        "Output:Variable 278": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Total Heating Energy"
        },
        "Output:Variable 279": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Radiant Heating Energy"
        },
        "Output:Variable 280": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Total Heating Rate"
        },
        "Output:Variable 281": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Visible Radiation Heating Energy"
        },
        "Output:Variable 282": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Visible Radiation Heating Rate"
        },
        "Output:Variable 283": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Dewpoint Temperature"
        },
        "Output:Variable 284": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 285": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Air Changes per Hour"
        },
        "Output:Variable 286": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
        },
        "Output:Variable 287": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Increase Energy Due to Overheating Energy"
        },
        "Output:Variable 288": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
        },
        "Output:Variable 289": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Current Density Volume Flow Rate"
        },
        "Output:Variable 290": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Radiant Heating Rate"
        },
        "Output:Variable 291": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Current Density Volume"
        },
        "Output:Variable 292": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
        },
        "Output:Variable 293": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Heating Load Increase Energy Due to Overcooling Energy"
        },
        "Output:Variable 294": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
        },
        "Output:Variable 295": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Mass Flow Rate"
        },
        "Output:Variable 296": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Mass"
        },
        "Output:Variable 297": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
        },
        "Output:Variable 298": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
        },
        "Output:Variable 299": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Standard Density Volume Flow Rate"
        },
        "Output:Variable 300": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Standard Density Volume"
        },
        "Output:Variable 301": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Total Heating Energy"
        },
        "Output:Variable 302": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 303": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Convective Heating Energy"
        },
        "Output:Variable 304": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Convective Heating Rate"
        },
        "Output:Variable 305": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Latent Gain Energy"
        },
        "Output:Variable 306": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Latent Gain Rate"
        },
        "Output:Variable 307": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Lost Heat Energy"
        },
        "Output:Variable 308": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Lost Heat Rate"
        },
        "Output:Variable 309": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Radiant Heating Energy"
        },
        "Output:Variable 310": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Radiant Heating Rate"
        },
        "Output:Variable 311": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Total Heating Energy"
        },
        "Output:Variable 312": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Total Heating Rate"
        },
        "Output:Variable 313": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Other Equipment Total Heating Rate"
        },
        "Output:Variable 314": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 315": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 316": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Outdoor Air Wind Speed"
        },
        "Output:Variable 317": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Convective Heating Energy"
        },
        "Output:Variable 318": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Convective Heating Rate"
        },
        "Output:Variable 319": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Latent Gain Energy"
        },
        "Output:Variable 320": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Latent Gain Rate"
        },
        "Output:Variable 321": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 322": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Radiant Heating Energy"
        },
        "Output:Variable 323": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Cycling Ratio"
        },
        "Output:Variable 324": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Radiant Heating Rate"
        },
        "Output:Variable 325": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 326": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Rate"
        },
        "Output:Variable 327": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 328": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Rate"
        },
        "Output:Variable 329": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Moisture Load Moisture Transfer Rate"
        },
        "Output:Variable 330": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate"
        },
        "Output:Variable 331": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate"
        },
        "Output:Variable 332": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate"
        },
        "Output:Variable 333": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate"
        },
        "Output:Variable 334": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Convective Cooling Energy"
        },
        "Output:Variable 335": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Defrost Electricity Energy"
        },
        "Output:Variable 336": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Predicted Sensible Load to Setpoint Heat Transfer Rate"
        },
        "Output:Variable 337": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Cooling Energy"
        },
        "Output:Variable 338": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Cooling Fluid Heat Transfer Energy"
        },
        "Output:Variable 339": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Cooling Rate"
        },
        "Output:Variable 340": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Heating Energy"
        },
        "Output:Variable 341": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Heating Fluid Heat Transfer Energy"
        },
        "Output:Variable 342": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Heating Rate"
        },
        "Output:Variable 343": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Injection Mass Flow Rate"
        },
        "Output:Variable 344": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Inlet Temperature"
        },
        "Output:Variable 345": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Mass Flow Rate"
        },
        "Output:Variable 346": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Defrost Electricity Rate"
        },
        "Output:Variable 347": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Moisture Condensation Time"
        },
        "Output:Variable 348": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Outlet Temperature"
        },
        "Output:Variable 349": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Electricity Energy"
        },
        "Output:Variable 350": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Electricity Rate"
        },
        "Output:Variable 351": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Fluid Heat Gain Energy"
        },
        "Output:Variable 352": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Fluid Heat Gain Rate"
        },
        "Output:Variable 353": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Inlet Temperature"
        },
        "Output:Variable 354": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Pump Mass Flow Rate"
        },
        "Output:Variable 355": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Radiant HVAC Recirculation Mass Flow Rate"
        },
        "Output:Variable 356": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Convective Heating Energy"
        },
        "Output:Variable 357": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Electricity Energy"
        },
        "Output:Variable 358": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Convective Heating Rate"
        },
        "Output:Variable 359": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment District Heating Energy"
        },
        "Output:Variable 360": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment District Heating Rate"
        },
        "Output:Variable 361": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Latent Gain Energy"
        },
        "Output:Variable 362": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Latent Gain Rate"
        },
        "Output:Variable 363": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Lost Heat Energy"
        },
        "Output:Variable 364": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Lost Heat Rate"
        },
        "Output:Variable 365": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Radiant Heating Energy"
        },
        "Output:Variable 366": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Radiant Heating Rate"
        },
        "Output:Variable 367": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Total Heating Energy"
        },
        "Output:Variable 368": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Electricity Rate"
        },
        "Output:Variable 369": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Steam Equipment Total Heating Rate"
        },
        "Output:Variable 370": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status"
        },
        "Output:Variable 371": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status"
        },
        "Output:Variable 372": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature"
        },
        "Output:Variable 373": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature"
        },
        "Output:Variable 374": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status"
        },
        "Output:Variable 375": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status"
        },
        "Output:Variable 376": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status"
        },
        "Output:Variable 377": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature"
        },
        "Output:Variable 378": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort CEN 15251 Adaptive Model Temperature"
        },
        "Output:Variable 379": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Fractioal Defrost Time"
        },
        "Output:Variable 380": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Clothing Surface Temperature"
        },
        "Output:Variable 381": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PMV"
        },
        "Output:Variable 382": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PPD"
        },
        "Output:Variable 383": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort KSU Model Thermal Sensation Index"
        },
        "Output:Variable 384": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Mean Radiant Temperature"
        },
        "Output:Variable 385": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Operative Temperature"
        },
        "Output:Variable 386": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Pierce Model Discomfort Index"
        },
        "Output:Variable 387": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Pierce Model Effective Temperature PMV"
        },
        "Output:Variable 388": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV"
        },
        "Output:Variable 389": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Pierce Model Thermal Sensation Index"
        },
        "Output:Variable 390": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Heat Transfer Energy"
        },
        "Output:Variable 391": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Control Type"
        },
        "Output:Variable 392": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Output:Variable 393": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Output:Variable 394": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 395": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 396": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 397": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 398": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 399": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 400": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 401": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Heat Transfer Rate"
        },
        "Output:Variable 402": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 403": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 404": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 405": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Air Inlet Temperature"
        },
        "Output:Variable 406": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Current Density Air Change Rate"
        },
        "Output:Variable 407": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Current Density Volume Flow Rate"
        },
        "Output:Variable 408": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Current Density Volume"
        },
        "Output:Variable 409": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Fan Electricity Energy"
        },
        "Output:Variable 410": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Latent Heat Gain Energy"
        },
        "Output:Variable 411": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Latent Heat Loss Energy"
        },
        "Output:Variable 412": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Inlet Temperature"
        },
        "Output:Variable 413": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Mass Flow Rate"
        },
        "Output:Variable 414": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Mass"
        },
        "Output:Variable 415": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Outdoor Density Air Change Rate"
        },
        "Output:Variable 416": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Outdoor Density Volume Flow Rate"
        },
        "Output:Variable 417": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Sensible Heat Gain Energy"
        },
        "Output:Variable 418": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Sensible Heat Loss Energy"
        },
        "Output:Variable 419": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Standard Density Air Change Rate"
        },
        "Output:Variable 420": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "Output:Variable 421": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Standard Density Volume"
        },
        "Output:Variable 422": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Total Heat Gain Energy"
        },
        "Output:Variable 423": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Mass Flow Rate"
        },
        "Output:Variable 424": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Total Heat Loss Energy"
        },
        "Output:Variable 425": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 426": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 427": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 428": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 429": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 430": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 431": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Operation Status"
        },
        "Output:Variable 432": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Convective Cooling Rate"
        },
        "Output:Variable 433": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Heat Recovery Outlet Temperature"
        },
        "Output:Variable 434": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Due To Defrost"
        },
        "Output:Variable 435": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Heat Transfer Energy"
        },
        "Output:Variable 436": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Heat Transfer Rate"
        },
        "Output:Variable 437": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Inlet Temperature"
        },
        "Output:Variable 438": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Mass Flow Rate"
        },
        "Output:Variable 439": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Load Side Outlet Temperature"
        },
        "Output:Variable 440": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Part Load Ratio"
        },
        "Output:Variable 441": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Source Side Heat Transfer Energy"
        },
        "Output:Variable 442": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Source Side Heat Transfer Rate"
        },
        "Output:Variable 443": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Radiant Cooling Energy"
        },
        "Output:Variable 444": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Source Side Inlet Temperature"
        },
        "Output:Variable 445": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Source Side Mass Flow Rate"
        },
        "Output:Variable 446": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heat Pump Source Side Outlet Temperature"
        },
        "Output:Variable 447": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Convective Heating Energy"
        },
        "Output:Variable 448": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Convective Heating Rate"
        },
        "Output:Variable 449": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Electricity Energy"
        },
        "Output:Variable 450": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Electricity Rate"
        },
        "Output:Variable 451": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Radiant Heat Gain"
        },
        "Output:Variable 452": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Radiant Heating Rate"
        },
        "Output:Variable 453": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Return Air Heating Energy"
        },
        "Output:Variable 454": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Radiant Cooling Rate"
        },
        "Output:Variable 455": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Return Air Heating Rate"
        },
        "Output:Variable 456": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Total Heating Energy"
        },
        "Output:Variable 457": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Total Heating Rate"
        },
        "Output:Variable 458": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Visible Radiation Heating Energy"
        },
        "Output:Variable 459": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Visible Radiation Heating Rate"
        },
        "Output:Variable 460": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Air Relative Humidity"
        },
        "Output:Variable 461": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Air Temperature"
        },
        "Output:Variable 462": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Convective Heating Energy"
        },
        "Output:Variable 463": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Convective Heating Rate"
        },
        "Output:Variable 464": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Latent Gain Energy"
        },
        "Output:Variable 465": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Total Cooling Energy"
        },
        "Output:Variable 466": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Latent Gain Rate"
        },
        "Output:Variable 467": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Occupant Count"
        },
        "Output:Variable 468": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Radiant Heating Energy"
        },
        "Output:Variable 469": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Radiant Heating Rate"
        },
        "Output:Variable 470": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Sensible Heating Energy"
        },
        "Output:Variable 471": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Sensible Heating Rate"
        },
        "Output:Variable 472": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Total Heating Energy"
        },
        "Output:Variable 473": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Total Heating Rate"
        },
        "Output:Variable 474": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Performance Curve Input Variable 1 Value"
        },
        "Output:Variable 475": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Performance Curve Input Variable 2 Value"
        },
        "Output:Variable 476": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Panel Total Cooling Rate"
        },
        "Output:Variable 477": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Performance Curve Output Value"
        },
        "Output:Variable 478": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Flow Direction Status"
        },
        "Output:Variable 479": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Mass Flow Rate"
        },
        "Output:Variable 480": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Primary Mass Flow Rate"
        },
        "Output:Variable 481": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Primary to Secondary Mass Flow Rate"
        },
        "Output:Variable 482": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Secondary Mass Flow Rate"
        },
        "Output:Variable 483": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Secondary to Primary Mass Flow Rate"
        },
        "Output:Variable 484": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Common Pipe Temperature"
        },
        "Output:Variable 485": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Demand Side Loop Pressure Difference"
        },
        "Output:Variable 486": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Loop Pressure Difference"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:ResilienceSummaries": {
        "OutputControl:ResilienceSummaries 1": {
            "heat_index_algorithm": "Simplified"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "Pipe:Adiabatic": {
        "Cooling Plant Loop Demand Bypass Pipe": {
            "inlet_node_name": "Cooling Plant Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Cooling Plant Loop Demand Bypass Pipe Outlet Node"
        },
        "Cooling Plant Loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 4",
            "outlet_node_name": "Cooling Plant Loop Demand Inlet Pipe Node"
        },
        "Cooling Plant Loop Demand Outlet Pipe": {
            "inlet_node_name": "Cooling Plant Loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 5"
        },
        "Cooling Plant Loop Supply Inlet Pipe": {
            "inlet_node_name": "Node 1",
            "outlet_node_name": "Cooling Plant Loop Supply Inlet Pipe Node"
        },
        "Cooling Plant Loop Supply Outlet Pipe": {
            "inlet_node_name": "Cooling Plant Loop Supply Outlet Pipe Node",
            "outlet_node_name": "Node 2"
        },
        "Heating Plant Loop Demand Bypass Pipe": {
            "inlet_node_name": "Heating Plant Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Heating Plant Loop Demand Bypass Pipe Outlet Node"
        },
        "Heating Plant Loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 13",
            "outlet_node_name": "Heating Plant Loop Demand Inlet Pipe Node"
        },
        "Heating Plant Loop Demand Outlet Pipe": {
            "inlet_node_name": "Heating Plant Loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 14"
        },
        "Heating Plant Loop Supply Outlet Pipe": {
            "inlet_node_name": "Heating Plant Loop Supply Outlet Pipe Node",
            "outlet_node_name": "Node 11"
        },
        "SolarTermica Demand Branch 1 Pipe": {
            "inlet_node_name": "SolarTermica Demand Branch 1 Pipe Inlet Node",
            "outlet_node_name": "SolarTermica Demand Branch 1 Pipe Outlet Node"
        },
        "SolarTermica Demand Bypass Pipe": {
            "inlet_node_name": "SolarTermica Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SolarTermica Demand Bypass Pipe Outlet Node"
        },
        "SolarTermica Demand Inlet Pipe": {
            "inlet_node_name": "Node 22",
            "outlet_node_name": "SolarTermica Demand Inlet Pipe Node"
        },
        "SolarTermica Demand Outlet Pipe": {
            "inlet_node_name": "SolarTermica Demand Outlet Pipe Node",
            "outlet_node_name": "Node 23"
        },
        "SolarTermica Supply Outlet Pipe": {
            "inlet_node_name": "SolarTermica Supply Outlet Pipe Node",
            "outlet_node_name": "Node 20"
        }
    },
    "PlantEquipmentList": {
        "Cooling Plant Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "ERGA08EAV3A",
                    "equipment_object_type": "HeatPump:PlantLoop:EIR:Cooling"
                }
            ]
        },
        "Heating Plant Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "ERGA08EAV3A 1",
                    "equipment_object_type": "HeatPump:PlantLoop:EIR:Heating"
                }
            ]
        },
        "SolarTermica Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Solar Collector Flat Plate Water",
                    "equipment_object_type": "SolarCollector:FlatPlate:Water"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Cooling Plant Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Cooling Plant Loop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Heating Plant Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Heating Plant Loop Heating Equipment List"
        },
        "SolarTermica Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "SolarTermica Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Cooling Plant Loop Operation Schemes": {
            "control_scheme_1_name": "Cooling Plant Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Heating Plant Loop Operation Schemes": {
            "control_scheme_1_name": "Heating Plant Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "SolarTermica Operation Schemes": {
            "control_scheme_1_name": "SolarTermica Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Cooling Plant Loop": {
            "availability_manager_list_name": "Cooling Plant Loop AvailabilityManagerAssigmentList",
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Cooling Plant Loop Demand Branches",
            "demand_side_connector_list_name": "Cooling Plant Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 4",
            "demand_side_outlet_node_name": "Node 5",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 2",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 15,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "Cooling Plant Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Plant Loop Supply Branches",
            "plant_side_connector_list_name": "Cooling Plant Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 1",
            "plant_side_outlet_node_name": "Node 2"
        },
        "Heating Plant Loop": {
            "availability_manager_list_name": "Heating Plant Loop AvailabilityManagerAssigmentList",
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Heating Plant Loop Demand Branches",
            "demand_side_connector_list_name": "Heating Plant Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 13",
            "demand_side_outlet_node_name": "Node 14",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 11",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Heating Plant Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Plant Loop Supply Branches",
            "plant_side_connector_list_name": "Heating Plant Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 10",
            "plant_side_outlet_node_name": "Node 11"
        },
        "SolarTermica": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "SolarTermica Demand Branches",
            "demand_side_connector_list_name": "SolarTermica Demand Connector List",
            "demand_side_inlet_node_name": "Node 22",
            "demand_side_outlet_node_name": "Node 23",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 20",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "SolarTermica Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SolarTermica Supply Branches",
            "plant_side_connector_list_name": "SolarTermica Supply Connector List",
            "plant_side_inlet_node_name": "Node 19",
            "plant_side_outlet_node_name": "Node 20"
        }
    },
    "Pump:ConstantSpeed": {
        "Const Spd Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 38460,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 8",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 9",
            "pump_control_type": "Intermittent"
        },
        "Const Spd Pump 1": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 38460,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 10",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 16",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "BombaSolarTermica": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 20,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 30000,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 19",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 25",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 11,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 3,
            "end_year": 2007,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Setpoint Schedule PB_Salon": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule PB_Aseo-Vestibulo": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Dormitorio3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Aseo-Pasillo": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Setpoint Schedule P1_Aseo2-Vestidor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "P1_Aseo2-Vestidor Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Aseo2-Vestidor Thermostat Schedule Type Limits"
        },
        "P1_Aseo-Pasillo Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Aseo-Pasillo Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio1 Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio2 Thermostat Schedule Type Limits"
        },
        "P1_Dormitorio3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "P1_Dormitorio3 Thermostat Schedule Type Limits"
        },
        "PB_Aseo-Vestibulo Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "PB_Aseo-Vestibulo Thermostat Schedule Type Limits"
        },
        "PB_Cocina-Salon1-Salon2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "PB_Cocina-Salon1-Salon2 Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 2"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Always_On": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        }
    },
    "Schedule:Day:Interval": {
        "AlwaysOff": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "Const Vol Rad Clg Hi Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Low Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Clg Low Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Hi Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 50
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Low Air Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 17
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Const Vol Rad Htg Low Wtr Temp Sch All Days": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 30
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Infiltraciones": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "PlantLoop_Cooling_15C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "PlantLoop_Heating_2_45C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 44.9115934020956
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "PlantLoop_Heating_45C": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Residential Equipment Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.0989492362327301
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Lighting Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Occupancy Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Residential Ventilation Schedule Default": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "16:00",
                    "value_until_time": 1
                },
                {
                    "time": "17:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.75
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.55
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.45
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 45
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Schedule Day 19": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 21": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "VentNatVer_21-8": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless"
        },
        "Water Heater Ambient Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 22
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Water Heater Setpoint Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 60
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Week:Daily": {
        "ActivityLevel Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 10",
            "customday2_schedule_day_name": "Schedule Day 10",
            "friday_schedule_day_name": "Schedule Day 10",
            "holiday_schedule_day_name": "Schedule Day 10",
            "monday_schedule_day_name": "Schedule Day 10",
            "saturday_schedule_day_name": "Schedule Day 10",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Schedule Day 10",
            "thursday_schedule_day_name": "Schedule Day 10",
            "tuesday_schedule_day_name": "Schedule Day 10",
            "wednesday_schedule_day_name": "Schedule Day 10",
            "winterdesignday_schedule_day_name": "Schedule Day 10"
        },
        "AlwaysOff Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "AlwaysOff",
            "customday2_schedule_day_name": "AlwaysOff",
            "friday_schedule_day_name": "AlwaysOff",
            "holiday_schedule_day_name": "AlwaysOff",
            "monday_schedule_day_name": "AlwaysOff",
            "saturday_schedule_day_name": "AlwaysOff",
            "summerdesignday_schedule_day_name": "AlwaysOff",
            "sunday_schedule_day_name": "AlwaysOff",
            "thursday_schedule_day_name": "AlwaysOff",
            "tuesday_schedule_day_name": "AlwaysOff",
            "wednesday_schedule_day_name": "AlwaysOff",
            "winterdesignday_schedule_day_name": "AlwaysOff"
        },
        "CHW Temperature Schedule Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "Schedule Day 7",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "Schedule Day 7",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "Schedule Day 7",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - Jun4-Sep30": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "PlantLoop_Cooling_15C",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "PlantLoop_Cooling_15C",
            "saturday_schedule_day_name": "PlantLoop_Cooling_15C",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "PlantLoop_Cooling_15C",
            "thursday_schedule_day_name": "PlantLoop_Cooling_15C",
            "tuesday_schedule_day_name": "PlantLoop_Cooling_15C",
            "wednesday_schedule_day_name": "PlantLoop_Cooling_15C",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "PlantLoop_Cooling_15C",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "PlantLoop_Cooling_15C",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "PlantLoop_Cooling_15C",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "CHW Temperature Schedule Week Rule - Oct1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 7",
            "customday2_schedule_day_name": "Schedule Day 7",
            "friday_schedule_day_name": "Schedule Day 7",
            "holiday_schedule_day_name": "Schedule Day 7",
            "monday_schedule_day_name": "Schedule Day 7",
            "saturday_schedule_day_name": "Schedule Day 7",
            "summerdesignday_schedule_day_name": "Schedule Day 7",
            "sunday_schedule_day_name": "Schedule Day 7",
            "thursday_schedule_day_name": "Schedule Day 7",
            "tuesday_schedule_day_name": "Schedule Day 7",
            "wednesday_schedule_day_name": "Schedule Day 7",
            "winterdesignday_schedule_day_name": "Schedule Day 7"
        },
        "Const Vol Rad Clg Hi Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Hi Air Temp Sch All Days"
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Hi Wtr Temp Sch All Days"
        },
        "Const Vol Rad Clg Low Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Low Air Temp Sch All Days"
        },
        "Const Vol Rad Clg Low Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Clg Low Wtr Temp Sch All Days"
        },
        "Const Vol Rad Htg Hi Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Hi Air Temp Sch All Days"
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Hi Wtr Temp Sch All Days"
        },
        "Const Vol Rad Htg Low Air Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Low Air Temp Sch All Days"
        },
        "Const Vol Rad Htg Low Wtr Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "customday2_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "friday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "holiday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "monday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "saturday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "summerdesignday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "sunday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "thursday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "tuesday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "wednesday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days",
            "winterdesignday_schedule_day_name": "Const Vol Rad Htg Low Wtr Temp Sch All Days"
        },
        "HW Temperature Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 6",
            "customday2_schedule_day_name": "Schedule Day 6",
            "friday_schedule_day_name": "Schedule Day 6",
            "holiday_schedule_day_name": "Schedule Day 6",
            "monday_schedule_day_name": "Schedule Day 6",
            "saturday_schedule_day_name": "Schedule Day 6",
            "summerdesignday_schedule_day_name": "Schedule Day 6",
            "sunday_schedule_day_name": "Schedule Day 6",
            "thursday_schedule_day_name": "Schedule Day 6",
            "tuesday_schedule_day_name": "Schedule Day 6",
            "wednesday_schedule_day_name": "Schedule Day 6",
            "winterdesignday_schedule_day_name": "Schedule Day 6"
        },
        "Infiltraciones Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Infiltraciones",
            "customday2_schedule_day_name": "Infiltraciones",
            "friday_schedule_day_name": "Infiltraciones",
            "holiday_schedule_day_name": "Infiltraciones",
            "monday_schedule_day_name": "Infiltraciones",
            "saturday_schedule_day_name": "Infiltraciones",
            "summerdesignday_schedule_day_name": "Infiltraciones",
            "sunday_schedule_day_name": "Infiltraciones",
            "thursday_schedule_day_name": "Infiltraciones",
            "tuesday_schedule_day_name": "Infiltraciones",
            "wednesday_schedule_day_name": "Infiltraciones",
            "winterdesignday_schedule_day_name": "Infiltraciones"
        },
        "Residential Equipment Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Equipment Schedule Default",
            "customday2_schedule_day_name": "Residential Equipment Schedule Default",
            "friday_schedule_day_name": "Residential Equipment Schedule Default",
            "holiday_schedule_day_name": "Residential Equipment Schedule Default",
            "monday_schedule_day_name": "Residential Equipment Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 4",
            "summerdesignday_schedule_day_name": "Residential Equipment Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 4",
            "thursday_schedule_day_name": "Residential Equipment Schedule Default",
            "tuesday_schedule_day_name": "Residential Equipment Schedule Default",
            "wednesday_schedule_day_name": "Residential Equipment Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Equipment Schedule Default"
        },
        "Residential Lighting Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Lighting Schedule Default",
            "customday2_schedule_day_name": "Residential Lighting Schedule Default",
            "friday_schedule_day_name": "Residential Lighting Schedule Default",
            "holiday_schedule_day_name": "Residential Lighting Schedule Default",
            "monday_schedule_day_name": "Residential Lighting Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 3",
            "summerdesignday_schedule_day_name": "Residential Lighting Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 3",
            "thursday_schedule_day_name": "Residential Lighting Schedule Default",
            "tuesday_schedule_day_name": "Residential Lighting Schedule Default",
            "wednesday_schedule_day_name": "Residential Lighting Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Lighting Schedule Default"
        },
        "Residential Occupancy Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Occupancy Schedule Default",
            "customday2_schedule_day_name": "Residential Occupancy Schedule Default",
            "friday_schedule_day_name": "Residential Occupancy Schedule Default",
            "holiday_schedule_day_name": "Residential Occupancy Schedule Default",
            "monday_schedule_day_name": "Residential Occupancy Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Residential Occupancy Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Residential Occupancy Schedule Default",
            "tuesday_schedule_day_name": "Residential Occupancy Schedule Default",
            "wednesday_schedule_day_name": "Residential Occupancy Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Occupancy Schedule Default"
        },
        "Residential Ventilation Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Residential Ventilation Schedule Default",
            "customday2_schedule_day_name": "Residential Ventilation Schedule Default",
            "friday_schedule_day_name": "Residential Ventilation Schedule Default",
            "holiday_schedule_day_name": "Residential Ventilation Schedule Default",
            "monday_schedule_day_name": "Residential Ventilation Schedule Default",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Residential Ventilation Schedule Default",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Residential Ventilation Schedule Default",
            "tuesday_schedule_day_name": "Residential Ventilation Schedule Default",
            "wednesday_schedule_day_name": "Residential Ventilation Schedule Default",
            "winterdesignday_schedule_day_name": "Residential Ventilation Schedule Default"
        },
        "SolarTermica40 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 19",
            "customday2_schedule_day_name": "Schedule Day 19",
            "friday_schedule_day_name": "Schedule Day 19",
            "holiday_schedule_day_name": "Schedule Day 19",
            "monday_schedule_day_name": "Schedule Day 19",
            "saturday_schedule_day_name": "Schedule Day 19",
            "summerdesignday_schedule_day_name": "Schedule Day 19",
            "sunday_schedule_day_name": "Schedule Day 19",
            "thursday_schedule_day_name": "Schedule Day 19",
            "tuesday_schedule_day_name": "Schedule Day 19",
            "wednesday_schedule_day_name": "Schedule Day 19",
            "winterdesignday_schedule_day_name": "Schedule Day 19"
        },
        "Summer Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 8",
            "customday2_schedule_day_name": "Schedule Day 8",
            "friday_schedule_day_name": "Schedule Day 8",
            "holiday_schedule_day_name": "Schedule Day 8",
            "monday_schedule_day_name": "Schedule Day 8",
            "saturday_schedule_day_name": "Schedule Day 8",
            "summerdesignday_schedule_day_name": "Schedule Day 8",
            "sunday_schedule_day_name": "Schedule Day 8",
            "thursday_schedule_day_name": "Schedule Day 8",
            "tuesday_schedule_day_name": "Schedule Day 8",
            "wednesday_schedule_day_name": "Schedule Day 8",
            "winterdesignday_schedule_day_name": "Schedule Day 8"
        },
        "VentilacionNatural Week Rule - Jan1-May27": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "Schedule Day 9",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "Schedule Day 9",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - Jun4-Sep30": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "VentNatVer_21-8",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "VentNatVer_21-8",
            "saturday_schedule_day_name": "VentNatVer_21-8",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "VentNatVer_21-8",
            "thursday_schedule_day_name": "VentNatVer_21-8",
            "tuesday_schedule_day_name": "VentNatVer_21-8",
            "wednesday_schedule_day_name": "VentNatVer_21-8",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "VentNatVer_21-8",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "VentNatVer_21-8",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "VentNatVer_21-8",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "VentilacionNatural Week Rule - Oct1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 9",
            "customday2_schedule_day_name": "Schedule Day 9",
            "friday_schedule_day_name": "Schedule Day 9",
            "holiday_schedule_day_name": "Schedule Day 9",
            "monday_schedule_day_name": "Schedule Day 9",
            "saturday_schedule_day_name": "Schedule Day 9",
            "summerdesignday_schedule_day_name": "Schedule Day 21",
            "sunday_schedule_day_name": "Schedule Day 9",
            "thursday_schedule_day_name": "Schedule Day 9",
            "tuesday_schedule_day_name": "Schedule Day 9",
            "wednesday_schedule_day_name": "Schedule Day 9",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "Water Heater Ambient Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Water Heater Ambient Temperature Default",
            "customday2_schedule_day_name": "Water Heater Ambient Temperature Default",
            "friday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "holiday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "monday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "saturday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "summerdesignday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "sunday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "thursday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "tuesday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "wednesday_schedule_day_name": "Water Heater Ambient Temperature Default",
            "winterdesignday_schedule_day_name": "Water Heater Ambient Temperature Default"
        },
        "Water Heater Setpoint Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "customday2_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "friday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "holiday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "monday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "saturday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "summerdesignday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "sunday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "thursday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "tuesday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "wednesday_schedule_day_name": "Water Heater Setpoint Temperature Default",
            "winterdesignday_schedule_day_name": "Water Heater Setpoint Temperature Default"
        },
        "Winter Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 5",
            "customday2_schedule_day_name": "Schedule Day 5",
            "friday_schedule_day_name": "Schedule Day 5",
            "holiday_schedule_day_name": "Schedule Day 5",
            "monday_schedule_day_name": "Schedule Day 5",
            "saturday_schedule_day_name": "Schedule Day 5",
            "summerdesignday_schedule_day_name": "Schedule Day 5",
            "sunday_schedule_day_name": "Schedule Day 5",
            "thursday_schedule_day_name": "Schedule Day 5",
            "tuesday_schedule_day_name": "Schedule Day 5",
            "wednesday_schedule_day_name": "Schedule Day 5",
            "winterdesignday_schedule_day_name": "Schedule Day 5"
        }
    },
    "Schedule:Year": {
        "ActivityLevel": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ActivityLevel Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "AlwaysOff": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "AlwaysOff Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "CHW Temperature Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Jun4-Sep30",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "CHW Temperature Schedule Week Rule - Oct1-Dec31",
                    "start_day": 1,
                    "start_month": 10
                }
            ]
        },
        "Const Vol Rad Clg Hi Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Hi Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Hi Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Hi Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Low Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Low Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Clg Low Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Clg Low Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Hi Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Hi Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Hi Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Hi Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Low Air Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Low Air Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Const Vol Rad Htg Low Wtr Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Const Vol Rad Htg Low Wtr Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "HW Temperature Schedule": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "HW Temperature Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Infiltraciones": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Infiltraciones Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Equipment Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Equipment Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Lighting Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Lighting Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Occupancy Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Occupancy Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Residential Ventilation Schedule": {
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Residential Ventilation Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "SolarTermica40": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SolarTermica40 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Summer": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Summer Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "VentilacionNatural": {
            "schedule_type_limits_name": "Dimensionless",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "VentilacionNatural Week Rule - Jan1-May27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "VentilacionNatural Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "VentilacionNatural Week Rule - Jun4-Sep30",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "VentilacionNatural Week Rule - Oct1-Dec31",
                    "start_day": 1,
                    "start_month": 10
                }
            ]
        },
        "Water Heater Ambient Temperature": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Water Heater Ambient Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Water Heater Setpoint Temperature": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Water Heater Setpoint Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Winter": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Winter Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 2": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "P1_Aseo2-Vestidor Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Aseo-Pasillo Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "P1_Dormitorio3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "PB_Aseo-Vestibulo Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "PB_Cocina-Salon1-Salon2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 1": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "Daikin_EHVX08_Calefaccion": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 15,
            "outdoor_low_temperature": -10,
            "setpoint_at_outdoor_high_temperature": 25,
            "setpoint_at_outdoor_low_temperature": 35,
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Daikin_EHVX08_Refrigeracion": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 35,
            "outdoor_low_temperature": 20,
            "setpoint_at_outdoor_high_temperature": 18,
            "setpoint_at_outdoor_low_temperature": 22,
            "setpoint_node_or_nodelist_name": "Node 1"
        }
    },
    "SetpointManager:Scheduled": {
        "SP_SolarLoop": {
            "control_variable": "Temperature",
            "schedule_name": "SolarTermica40",
            "setpoint_node_or_nodelist_name": "Node 20"
        },
        "Setpoint Manager Scheduled 1": {
            "control_variable": "Temperature",
            "schedule_name": "HW Temperature Schedule",
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Setpoint Manager Scheduled 2": {
            "control_variable": "Temperature",
            "schedule_name": "CHW Temperature Schedule",
            "setpoint_node_or_nodelist_name": "Node 2"
        }
    },
    "Shading:Building:Detailed": {
        "srf110": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf111": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf112": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf113": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf114": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf115": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf116": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6.095262
                }
            ]
        },
        "srf117": {
            "vertices": [
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -21.380362,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                },
                {
                    "vertex_x_coordinate": -18.092178,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.785871
                }
            ]
        },
        "srf118": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ]
        },
        "srf119": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                }
            ]
        },
        "srf120": {
            "vertices": [
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf121": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -8.218155,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -17.990467,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                },
                {
                    "vertex_x_coordinate": -21.52704,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 8.910805
                }
            ]
        },
        "srf122": {
            "vertices": [
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf123": {
            "vertices": [
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf124": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf125": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf126": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf127": {
            "vertices": [
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -7.439497,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -14.817934,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf128": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf129": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf130": {
            "vertices": [
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf131": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        },
        "srf132": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "srf133": {
            "vertices": [
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": -7.220562,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -21.66576,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": -28.274462,
                    "vertex_y_coordinate": 6.801177,
                    "vertex_z_coordinate": 9
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "MADRID": {
            "elevation": 582,
            "keep_site_location_information": "No",
            "latitude": 40.45,
            "longitude": -3.55,
            "time_zone": 1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 15,
            "loop_design_temperature_difference": 0.1,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Cooling Plant Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 45,
            "loop_design_temperature_difference": 5,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Heating Plant Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 3": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SolarTermica",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "P1_Aseo-Pasillo DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Aseo-Pasillo"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "P1_Aseo2-Vestidor DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Aseo2-Vestidor"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio2"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Ventilation",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "P1_Dormitorio3"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "PB_Aseo-Vestibulo DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "PB_Aseo-Vestibulo"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "PB_Cocina-Salon1-Salon2 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "SizingPeriod:DesignDay": {
        "MADRID Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 36.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 19.6,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 26.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.2,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 65700,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.446,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.933,
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.7,
            "wind_direction": 240,
            "wind_speed": 3.7
        },
        "MADRID Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -4.1,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -4.1,
            "wind_direction": 350,
            "wind_speed": 0.9
        },
        "MADRID Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.8,
            "wind_direction": 350,
            "wind_speed": 11
        },
        "MADRID Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 94526,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 1.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -9,
            "wind_direction": 350,
            "wind_speed": 0.9
        }
    },
    "SolarCollector:FlatPlate:Water": {
        "Solar Collector Flat Plate Water": {
            "inlet_node_name": "Node 21",
            "outlet_node_name": "Node 26",
            "solarcollectorperformance_name": "Alternate Energy Technologies AE-32",
            "surface_name": "srf100"
        }
    },
    "SolarCollectorPerformance:FlatPlate": {
        "Alternate Energy Technologies AE-32": {
            "coefficient_1_of_efficiency_equation": 0.691,
            "coefficient_2_of_efficiency_equation": -0.00193,
            "coefficient_2_of_incident_angle_modifier": -0.1939,
            "coefficient_3_of_incident_angle_modifier": -0.0055,
            "gross_area": 2.9646,
            "test_correlation_type": "Inlet",
            "test_flow_rate": 3.88e-05,
            "test_fluid": "Water"
        }
    },
    "Space": {
        "spc_P1_Aseo": {
            "space_type": "Residencial",
            "volume": 15.181,
            "zone_name": "P1_Aseo-Pasillo"
        },
        "spc_P1_Aseo2": {
            "space_type": "Residencial",
            "volume": 14.614,
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "spc_P1_DobleAltura": {
            "space_type": "Residencial",
            "volume": 43.733,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_P1_Dormitorio1": {
            "space_type": "Residencial",
            "volume": 41.039,
            "zone_name": "P1_Dormitorio1"
        },
        "spc_P1_Dormitorio2": {
            "space_type": "Residencial",
            "volume": 43.477,
            "zone_name": "P1_Dormitorio2"
        },
        "spc_P1_Dormitorio3": {
            "space_type": "Residencial",
            "volume": 34.836,
            "zone_name": "P1_Dormitorio3"
        },
        "spc_P1_Escalera": {
            "space_type": "Residencial",
            "volume": 17.909,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_P1_Pasillo": {
            "space_type": "Residencial",
            "volume": 11.444,
            "zone_name": "P1_Aseo-Pasillo"
        },
        "spc_P1_Vestidor": {
            "space_type": "Residencial",
            "volume": 21.943,
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "spc_PB_Aseo": {
            "space_type": "Residencial",
            "volume": 11.009,
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "spc_PB_Cocina": {
            "space_type": "Residencial",
            "volume": 41.694,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Escalera": {
            "space_type": "Residencial",
            "volume": 17.909,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Salon1": {
            "space_type": "Residencial",
            "volume": 60.115,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Salon2": {
            "space_type": "Residencial",
            "volume": 53.409,
            "zone_name": "PB_Cocina-Salon1-Salon2"
        },
        "spc_PB_Vestibulo": {
            "space_type": "Residencial",
            "volume": 10.447,
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "spc_PS_Almacen": {
            "space_type": "Residencial",
            "volume": 91.085,
            "zone_name": "NoAcondionado"
        },
        "spc_PS_Bodega": {
            "space_type": "Residencial",
            "volume": 134.174,
            "zone_name": "NoAcondionado"
        },
        "spc_PS_Instalaciones": {
            "space_type": "Residencial",
            "volume": 26.087,
            "zone_name": "NoAcondionado"
        }
    },
    "SpaceList": {
        "Residencial": {
            "spaces": [
                {
                    "space_name": "spc_PB_Salon1"
                },
                {
                    "space_name": "spc_P1_Aseo2"
                },
                {
                    "space_name": "spc_PS_Instalaciones"
                },
                {
                    "space_name": "spc_PB_Vestibulo"
                },
                {
                    "space_name": "spc_PS_Almacen"
                },
                {
                    "space_name": "spc_PS_Bodega"
                },
                {
                    "space_name": "spc_PB_Aseo"
                },
                {
                    "space_name": "spc_PB_Cocina"
                },
                {
                    "space_name": "spc_PB_Escalera"
                },
                {
                    "space_name": "spc_PB_Salon2"
                },
                {
                    "space_name": "spc_P1_Pasillo"
                },
                {
                    "space_name": "spc_P1_Escalera"
                },
                {
                    "space_name": "spc_P1_Aseo"
                },
                {
                    "space_name": "spc_P1_Dormitorio2"
                },
                {
                    "space_name": "spc_P1_Dormitorio3"
                },
                {
                    "space_name": "spc_P1_Vestidor"
                },
                {
                    "space_name": "spc_P1_DobleAltura"
                },
                {
                    "space_name": "spc_P1_Dormitorio1"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Thermostat Setpoint Dual Setpoint 3": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1"
        },
        "Thermostat Setpoint Dual Setpoint 5": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2"
        },
        "Thermostat Setpoint Dual Setpoint 7": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor"
        },
        "Thermostat Setpoint Dual Setpoint 12": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Salon",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule PB_Salon"
        },
        "Thermostat Setpoint Dual Setpoint 16": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo"
        },
        "Thermostat Setpoint Dual Setpoint 17": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3",
            "heating_setpoint_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 2
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "SaunierDuval150": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "Water Heater Ambient Temperature",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 0,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 60,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "Water Heater Setpoint Temperature",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.05,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Node 17",
            "use_side_outlet_node_name": "Node 18"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 1,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "SaunierDuval150"
        }
    },
    "WindowMaterial:Glazing": {
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        }
    },
    "Zone": {
        "NoAcondionado": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Aseo2-Vestidor": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Aseo-Pasillo": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio1": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio2": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "P1_Dormitorio3": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PB_Aseo-Vestibulo": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PB_Cocina-Salon1-Salon2": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "P1_Aseo2-Vestidor Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 7",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Aseo2-Vestidor Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Aseo2-Vestidor"
        },
        "P1_Aseo-Pasillo Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 16",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Aseo-Pasillo Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Aseo-Pasillo"
        },
        "P1_Dormitorio1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio1"
        },
        "P1_Dormitorio2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio2"
        },
        "P1_Dormitorio3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 17",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "P1_Dormitorio3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "P1_Dormitorio3"
        },
        "PB_Aseo-Vestibulo Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "PB_Aseo-Vestibulo Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "PB_Aseo-Vestibulo"
        },
        "PB_Cocina-Salon1-Salon2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 12",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "PB_Cocina-Salon1-Salon2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_node_name": "{b81760b5-9634-4a8a-9915-50573b900aea}",
            "zone_conditioning_equipment_list_name": "P1_Aseo-Pasillo Equipment List",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_node_name": "{3611aeab-4207-4eaf-97c2-4458310ba6e6}",
            "zone_conditioning_equipment_list_name": "P1_Aseo2-Vestidor Equipment List",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_node_name": "{97a7ef2e-bc40-4665-8981-96c7115b36e6}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio1 Equipment List",
            "zone_name": "P1_Dormitorio1"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_node_name": "{7480c0da-dd75-41b2-8d99-0c48a23e4b8e}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio2 Equipment List",
            "zone_name": "P1_Dormitorio2"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_node_name": "{24fdb1b6-b986-4859-b261-503a7e9bb7cc}",
            "zone_conditioning_equipment_list_name": "P1_Dormitorio3 Equipment List",
            "zone_name": "P1_Dormitorio3"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_node_name": "{9795a7ff-4982-47f7-b027-a243e8167229}",
            "zone_conditioning_equipment_list_name": "PB_Aseo-Vestibulo Equipment List",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_node_name": "{c68846b8-a339-41fb-93da-57be516d0872}",
            "zone_conditioning_equipment_list_name": "PB_Cocina-Salon1-Salon2 Equipment List",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "P1_Aseo2-Vestidor Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Aseo-Pasillo Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio1",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio2",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "P1_Dormitorio3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_P1_Dormitorio3",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PB_Aseo-Vestibulo Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PB_Cocina-Salon1-Salon2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Low Temp Radiant Const Flow_PB_Cocina",
                    "zone_equipment_object_type": "ZoneHVAC:LowTemperatureRadiant:ConstantFlow"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:ConstantFlow": {
        "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 41",
            "cooling_water_outlet_node_name": "Node 42",
            "design_object": "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule P1_Aseo2-Vestidor",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 28",
            "heating_water_outlet_node_name": "Node 29",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 7.2828e-06,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Aseo2-VestidorFloors",
            "zone_name": "P1_Aseo2-Vestidor"
        },
        "Low Temp Radiant Const Flow_P1_Aseo-Pasillo": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 6",
            "cooling_water_outlet_node_name": "Node 40",
            "design_object": "Low Temp Radiant Const Flow_P1_Aseo-Pasillo Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule P1_Aseo-Pasillo",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 15",
            "heating_water_outlet_node_name": "Node 27",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 8.3695e-06,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Aseo-PasilloFloors",
            "zone_name": "P1_Aseo-Pasillo"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 43",
            "cooling_water_outlet_node_name": "Node 44",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio1 Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio1",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 30",
            "heating_water_outlet_node_name": "Node 31",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.13169e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio1Floors",
            "zone_name": "P1_Dormitorio1"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 45",
            "cooling_water_outlet_node_name": "Node 46",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio2 Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio2",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 32",
            "heating_water_outlet_node_name": "Node 33",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.13444e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio2Floors",
            "zone_name": "P1_Dormitorio2"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 47",
            "cooling_water_outlet_node_name": "Node 48",
            "design_object": "Low Temp Radiant Const Flow_P1_Dormitorio3 Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule P1_Dormitorio3",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 34",
            "heating_water_outlet_node_name": "Node 35",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 2.69686e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_P1_Dormitorio3Floors",
            "zone_name": "P1_Dormitorio3"
        },
        "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 49",
            "cooling_water_outlet_node_name": "Node 50",
            "design_object": "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule PB_Aseo-Vestibulo",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 36",
            "heating_water_outlet_node_name": "Node 37",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 1.30949e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_PB_Aseo-VestibuloFloors",
            "zone_name": "PB_Aseo-Vestibulo"
        },
        "Low Temp Radiant Const Flow_PB_Cocina": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "circuit_length": 106.7,
            "cooling_high_control_temperature_schedule_name": "Const Vol Rad Clg Hi Air Temp Sch",
            "cooling_high_water_temperature_schedule_name": "Const Vol Rad Clg Hi Wtr Temp Sch",
            "cooling_low_control_temperature_schedule_name": "Const Vol Rad Clg Low Air Temp Sch",
            "cooling_low_water_temperature_schedule_name": "Const Vol Rad Clg Low Wtr Temp Sch",
            "cooling_water_inlet_node_name": "Node 51",
            "cooling_water_outlet_node_name": "Node 52",
            "design_object": "Low Temp Radiant Const Flow_PB_Cocina Design",
            "heating_high_control_temperature_schedule_name": "Setpoint Schedule PB_Salon",
            "heating_high_water_temperature_schedule_name": "Const Vol Rad Htg Hi Wtr Temp Sch",
            "heating_low_control_temperature_schedule_name": "Const Vol Rad Htg Low Air Temp Sch",
            "heating_low_water_temperature_schedule_name": "Const Vol Rad Htg Low Wtr Temp Sch",
            "heating_water_inlet_node_name": "Node 38",
            "heating_water_outlet_node_name": "Node 39",
            "hydronic_tubing_length": "Autosize",
            "number_of_circuits": "OnePerSurface",
            "rated_flow_rate": 6.84446e-05,
            "rated_power_consumption": 35,
            "rated_pump_head": 0,
            "surface_name_or_radiant_surface_group_name": "Low Temp Radiant Const Flow_PB_CocinaFloors",
            "zone_name": "PB_Cocina-Salon1-Salon2"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:ConstantFlow:Design": {
        "Low Temp Radiant Const Flow_P1_Aseo2-Vestidor Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Aseo-Pasillo Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3 Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_PB_Aseo-Vestibulo Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        },
        "Low Temp Radiant Const Flow_PB_Cocina Design": {
            "condensation_control_dewpoint_offset": 1,
            "condensation_control_type": "SimpleOff",
            "fluid_to_radiant_surface_heat_transfer_model": "ConvectionOnly",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "hydronic_tubing_conductivity": 0.35,
            "hydronic_tubing_inside_diameter": 0.013,
            "hydronic_tubing_outside_diameter": 0.016,
            "motor_efficiency": 0.9,
            "running_mean_outdoor_dry_bulb_temperature_weighting_factor": 0.8,
            "temperature_control_type": "MeanAirTemperature"
        }
    },
    "ZoneHVAC:LowTemperatureRadiant:SurfaceGroup": {
        "Low Temp Radiant Const Flow_P1_Aseo2-VestidorFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.320319751968662,
                    "surface_name": "srf40"
                },
                {
                    "flow_fraction_for_surface": 0.679680248031338,
                    "surface_name": "srf52"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Aseo-PasilloFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.192346615791252,
                    "surface_name": "srf50"
                },
                {
                    "flow_fraction_for_surface": 0.297175864360183,
                    "surface_name": "srf25"
                },
                {
                    "flow_fraction_for_surface": 0.510477519848565,
                    "surface_name": "srf34"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio1Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.28089353343492,
                    "surface_name": "srf54"
                },
                {
                    "flow_fraction_for_surface": 0.71910646656508,
                    "surface_name": "srf59"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio2Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 1,
                    "surface_name": "srf41"
                }
            ]
        },
        "Low Temp Radiant Const Flow_P1_Dormitorio3Floors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.963613820726543,
                    "surface_name": "srf79"
                },
                {
                    "flow_fraction_for_surface": 0.0363861792734575,
                    "surface_name": "srf27"
                }
            ]
        },
        "Low Temp Radiant Const Flow_PB_Aseo-VestibuloFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.483794890784022,
                    "surface_name": "srf10"
                },
                {
                    "flow_fraction_for_surface": 0.516205109215978,
                    "surface_name": "srf11"
                }
            ]
        },
        "Low Temp Radiant Const Flow_PB_CocinaFloors": {
            "surface_fractions": [
                {
                    "flow_fraction_for_surface": 0.231667545742761,
                    "surface_name": "srf12"
                },
                {
                    "flow_fraction_for_surface": 0.234535996292608,
                    "surface_name": "srf20"
                },
                {
                    "flow_fraction_for_surface": 0.0470267062501356,
                    "surface_name": "srf14"
                },
                {
                    "flow_fraction_for_surface": 0.110132989050527,
                    "surface_name": "srf3"
                },
                {
                    "flow_fraction_for_surface": 0.376636762663969,
                    "surface_name": "srf21"
                }
            ]
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "DesignInfiltration": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Aseo"
        },
        "DesignInfiltration 1": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Vestidor"
        },
        "DesignInfiltration 2": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio1"
        },
        "DesignInfiltration 3": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Aseo2"
        },
        "DesignInfiltration 4": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio2"
        },
        "DesignInfiltration 5": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Vestibulo"
        },
        "DesignInfiltration 6": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Cocina"
        },
        "DesignInfiltration 7": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Aseo"
        },
        "DesignInfiltration 8": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Escalera"
        },
        "DesignInfiltration 9": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Pasillo"
        },
        "DesignInfiltration 10": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Dormitorio3"
        },
        "DesignInfiltration 11": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_P1_Escalera"
        },
        "DesignInfiltration 12": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Salon1"
        },
        "DesignInfiltration 13": {
            "air_changes_per_hour": 0.1,
            "density_basis": "Outdoor",
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "zone_or_zonelist_or_space_or_spacelist_name": "spc_PB_Salon2"
        }
    }
}